ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page392

<overview>
本ページは「DWSFTL(P)」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要、対応CPUやファームウェアバージョンの条件、命令の動作説明。
- ラダー図、FBD/LD図：命令のラダー回路表現とファンクションブロック図。
- 実行条件の表：命令ごとの実行条件の違いを示す。
- 設定データの表：オペランドの内容、範囲、データ型の詳細。
- 使用可能デバイスの表：各オペランドに使用可能なビット、ワード、ダブルワードデバイスの種類を示す。

図や表が多く、命令の使い方や制約条件を具体的に示しています。
</overview>

<contents>
### テキスト
#### DWSFTL(P)命令概要
- R00CPU、R01CPU、R02CPUはファームウェアバージョン"06"以降で使用可能。エンジニアリングツールはバージョン"1.047Z"以降で使用可能。
- RnCPU(R00CPU、R01CPU、R02CPUを除く)、RnENCPUはファームウェアバージョン"31"以降で使用可能。エンジニアリングツールはバージョン"1.040S"以降で使用可能。
- 指定したデバイスの(n1)ダブルワード分のデータ範囲内で、左へ(n2)ダブルワード分シフトする。シフト後の空きデータには指定データが格納される。

### ラダー図
- (s)、(d)、(n1)、(n2)の4つのオペランドを持つ命令ブロック。
- ST命令例：ENO:=DWSFTL(EN,s,n1,n2,d); ENO:=DWSFTLP(EN,s,n1,n2,d);

### FBD/LD図
- EN入力、ENO出力、s、d、n1、n2の各入力端子を持つファンクションブロック。

### 実行条件
| 命令     | 実行条件の波形例         |
|----------|--------------------------|
| DWSFTL   | 立下りエッジで実行       |
| DWSFTLP  | 立上りエッジで実行       |

### 設定データ
#### 内容、範囲、データ型
| オペランド | 内容                         | 範囲       | データ型       | データ型(ラベル) |
|------------|------------------------------|------------|----------------|------------------|
| (s)        | シフト後の空きデータに格納する先頭デバイス | なし       | ダブルワード   | ANY32            |
| (d)        | シフトする先頭デバイス       | なし       | ダブルワード   | ANY32            |
| (n1)*1     | シフトするデータの数         | 0～65535   | 符号なしBIN16ビット | ANY16             |
| (n2)*1     | シフト数                     | 0～65535   | 符号なしBIN16ビット | ANY16             |

*注1: (n2) ≤ (n1)となるように設定する必要あり。

### 使用可能デバイス
| オペランド | ビット                             | ワード                                   | ダブルワード                         | 間接指定 | 定数 | その他 |
|------------|----------------------------------|----------------------------------------|------------------------------------|----------|------|--------|
| (s)        | FX, FY以外のX, Y, M, L, SM, F, B, SB, FX, FYは使用不可 | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | U, J, U3 (H)Gは使用不可             | なし     | K, H | E, $   |
| (d)        | 同上                             | 同上                                   | 同上                               | なし     | なし | なし   |
| (n1)       | 同上                             | 同上                                   | 同上                               | なし     | なし | なし   |
| (n2)       | 同上                             | 同上                                   | 同上                               | なし     | なし | なし   |

*注1: FX、FYは使用不可。

---

以上がDWSFTL(P)命令の詳細説明です。指定した範囲のデータを左方向にシフトし、空いた部分に指定データを格納する命令であり、対応CPUや使用条件、オペランドの詳細が示されています。
</contents>