ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page394

<overview>
このページは「単精度実数n点のn点右シフト」命令SFTER(P)に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要、使用可能なCPUバージョン、動作説明、実行条件の説明
- 図部分：ラダー図、FBD/LD図による命令の表現
- 表部分：実行条件の種類を示す表、設定データの内容・範囲・データ型の表、使用可能デバイスの表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 単精度実数n点のn点右シフト SFTER(P)
この命令は、指定したデバイスから単精度実数(n1)点分のデータ範囲内で、右へ(n2)点分シフトします。シフト後の空きデータには0が格納されます。

対応CPUは以下の通りです。
- R00CPU、R01CPU、R02CPUはファームウェアバージョン"06"以降で使用可能。エンジニアリングツールはバージョン"1.047Z"以降で使用可能。
- RnCPU(R00CPU、R01CPU、R02CPUを除く)はファームウェアバージョン"31"以降で使用可能。エンジニアリングツールはバージョン"1.040S"以降で使用可能。

#### 実行条件
- SFTER命令は立ち上がりエッジで実行
- SFTERP命令は立ち下がりエッジで実行

### 図
#### ラダー図
- (d) : シフトする先頭デバイス
- (n1) : シフトするデータの数
- (n2) : シフト数
- ST命令形式として、ENO:=SFTER(EN,n1,n2,d); ENO:=SFTERP(EN,n1,n2,d);が示されている。

#### FBD/LD図
- ブロック図でEN、n1、n2を入力、dを出力する形で命令を表現。

### 表
#### 設定データ：内容、範囲、データ型
| オペランド | 内容               | 範囲       | データ型           | データ型(ラベル) |
|------------|--------------------|------------|--------------------|------------------|
| (d)        | シフトする先頭デバイス | —          | 単精度実数         | ANYREAL_32       |
| (n1)       | シフトするデータの数 | 0〜65535   | 符号なしBIN16ビット | ANY16            |
| (n2)       | シフト数           | 0〜65535   | 符号なしBIN16ビット | ANY16            |

#### 使用可能デバイス
| オペランド | ビットデバイス                             | ワードデバイス                                               | ダブルワードデバイス | 間接指定 | 定数 | その他 |
|------------|------------------------------------------|--------------------------------------------------------------|----------------------|----------|------|--------|
| (d)        | —                                        | —                                                            | —                    | —        | ○    | —      |
| (n1)       | ○*1                                      | ○                                                            | ○                    | ○        | ○    | —      |
| (n2)       | ○*1                                      | ○                                                            | ○                    | ○        | ○    | —      |

※注記：FX、FYビットデバイスは使用不可。

---

このページは、単精度実数のデータを指定数だけ右方向にシフトする命令の使い方、対応機種、実行条件、設定可能なデータ範囲と使用可能なデバイスについて詳細に説明しています。
</contents>