ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page396

<overview>
本ページは「ESFTR(P)」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要、使用可能なCPUバージョン、命令の動作説明
- 図部分：ラダー図、FBD/LD図による命令の構造説明
- 表部分：実行条件の一覧、設定データの内容・範囲・データ型、使用可能デバイスの一覧
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### ESFTR(P)命令概要
- R00CPU、R01CPU、R02CPUはファームウェアバージョン"06"以降で使用可能。エンジニアリングツールはバージョン"1.047Z"以降で使用可能。
- RnCPU（R00CPU、R01CPU、R02CPUを除く）、RnENCPUはファームウェアバージョン"31"以降で使用可能。エンジニアリングツールはバージョン"1.040S"以降で使用可能。
- 指定したデバイスから単精度実数(n1)点分のデータ範囲内で、右へ(n2)点シフトする。シフト後の空きデータには指定データが格納される。

### 図
#### ラダー図
- (s)、(d)、(n1)、(n2)の4つのオペランドを持つ命令ブロックの形状を示す。

#### FBD/LD図
- EN（入力）、ENO（出力）、s、d、n1、n2の各端子を持つ命令ブロックの図。

### 表
#### 実行条件
| 命令   | 実行条件の波形例         |
|--------|--------------------------|
| ESFTR  | 立ち下がりパルス         |
| ESFTRP | 立ち上がりパルス         |

#### 設定データ：内容、範囲、データ型
| オペランド | 内容                         | 範囲       | データ型       | データ型(ラベル) |
|------------|------------------------------|------------|----------------|------------------|
| (s)        | シフト後の空きデータに格納する先頭デバイス | ―          | 単精度実数     | ANYREAL_32       |
| (d)        | シフトする先頭デバイス       | ―          | 単精度実数     | ANYREAL_32       |
| (n1)*1     | シフトするデータの数         | 0～65535   | 符号なしBIN16ビット | ANY16            |
| (n2)*1     | シフト数                     | 0～65535   | 符号なしBIN16ビット | ANY16            |

*注1: (n2) ≤ (n1)となるように設定する必要あり。

#### 使用可能デバイス
| オペランド | ビットデバイス | ワードデバイス | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------|----------------|--------------|----------|------|--------|
| (s)        | 使用不可       | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | 使用不可 | 使用不可 | ○    | 使用不可 |
| (d)        | 使用不可       | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | 使用不可 | 使用不可 | ○    | 使用不可 |
| (n1)       | ○（ただしFX,FYは不可） | ○              | ○            | ○        | ○    | 使用不可 |
| (n2)       | ○（ただしFX,FYは不可） | ○              | ○            | ○        | ○    | 使用不可 |

*注: FX、FYは使用不可。

</contents>