ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page404

<overview>
本ページは「EDSFTR(P)」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要、使用可能なCPUバージョン、動作説明、注意事項など。
- 図部分：ラダー図、FBD/LD図、命令の実行条件を示す波形図。
- 表部分：設定データの内容・範囲・データ型の説明表、使用可能デバイスの一覧表。
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### EDSFTR(P)命令概要
- R00CPU、R01CPU、R02CPUはファームウェアバージョン"06"以降で使用可能。エンジニアリングツールはバージョン"1.047Z"以降で使用可能。
- RnCPU（R00CPU、R01CPU、R02CPUを除く）、RnENCPUはファームウェアバージョン"31"以降で使用可能。エンジニアリングツールはバージョン"1.040S"以降で使用可能。
- 指定したデバイスから倍精度実数(n1)点分のデータ範囲内で、右へ(n2)点分シフトする。シフト後の空きデータには指定データが格納される。

### 図
#### ラダー図
- (s)、(d)、(n1)、(n2)のパラメータを持つ命令ブロックの形状を示す。

#### FBD/LD図
- EN（入力）、ENO（出力）、s、d、n1、n2の各端子を持つ命令ブロックの形状を示す。

#### 実行条件波形図
- EDSFTR命令は立ち上がりパルスで実行。
- EDSFTRP命令は立ち上がりエッジで実行。

### 表
#### 設定データ：内容、範囲、データ型
| オペランド | 内容                         | 範囲       | データ型       | データ型(ラベル) |
|-------------|------------------------------|------------|----------------|------------------|
| (s)         | シフト後の空きデータに格納する先頭デバイス | ―          | 倍精度実数     | ANYREAL_64       |
| (d)         | シフトする先頭デバイス       | ―          | 倍精度実数     | ANYREAL_64       |
| (n1)*1      | シフトするデータの数         | 0～65535   | 符号なしBIN16ビット | ANY16            |
| (n2)*1      | シフト数                     | 0～65535   | 符号なしBIN16ビット | ANY16            |

※(n2)は(n1)以下となるように設定する必要あり。

#### 使用可能デバイス
| オペランド | ビットデバイス                         | ワードデバイス                         | ダブルワードデバイス | 間接指定 | 定数 | その他 |
|------------|--------------------------------------|--------------------------------------|---------------------|----------|------|--------|
| (s)        | 使用不可                             | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | 使用不可            | 使用不可 | ○    | 使用不可 |
| (d)        | 使用不可                             | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | 使用不可            | 使用不可 | 使用不可 | 使用不可 |
| (n1)       | ○*1（X, Y, M, L, SM, F, B, SB, FX, FYは不可） | ○                                    | ○                   | ○        | ○    | 使用不可 |
| (n2)       | ○*1（X, Y, M, L, SM, F, B, SB, FX, FYは不可） | ○                                    | ○                   | ○        | ○    | 使用不可 |

※FX、FYは使用不可。

</contents>