ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page410

<overview>
本ページは「6.6 データ変換命令」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、命令の種類（BCD、BCDP）、実行条件の説明、設定データの内容説明。
- 図部分：ラダー図とFBD/LD図による命令の表現。
- 表部分：実行条件の命令一覧表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表。
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 6.6 データ変換命令
BINデータをBCD4桁データに変換する命令について説明しています。

「BCD(P)」命令は、指定したBIN16ビットデータをBCD4桁データに変換します。

#### 実行条件
- BCD命令は立ち下がりエッジで実行されます。
- BCDP命令は立ち上がりエッジで実行されます。

#### 設定データの内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | BINデータまたはBINデータが格納されているデバイス | 0～9999 | 符号付きBIN16ビット | ANY16 |
| (d) | BCDデータを格納するデバイス | ― | BCD4桁 | ANY16 |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

### 図
- ラダー図：命令のラダー表現として、(s)と(d)のオペランドを持つ命令ブロックが示されています。
- FBD/LD図：EN（実行条件）とENO（実行結果）を持つ命令ブロックの図が示されています。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| BCD | 立ち下がりエッジ |
| BCDP | 立ち上がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | 使用不可 | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | ○（U□￥G□,J□￥□,Z,U3E□￥(H)G□） | 使用不可 | ○（K,H,E,$） | 使用不可 |
| (d) | 使用不可 | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | ○（U□￥G□,J□￥□,Z,U3E□￥(H)G□） | 使用不可 | 使用不可 | 使用不可 |

※「○」は使用可能を示す。

</contents>