ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page444

<overview>
このページは「符号なしBIN16ビットデータを符号なしBIN32ビットデータに変換する」命令について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明、バージョン対応情報
- 図部分：ラダー図とFBD/LD図の命令表現
- 表部分：設定データの内容・範囲・データ型の説明表と使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 符号なしBIN16ビットデータ→符号なしBIN32ビットデータ変換
命令名は「UINT2UDINT(P)」で、指定した符号なしBIN16ビットデータを符号なしBIN32ビットデータに変換します。

##### 実行条件
- UINT2UDINT命令は立下りエッジで実行されます。
- UINT2UDINTP命令は立上りエッジで実行されます。

※バージョン1.035M以降のエンジニアリングツールで対応しています。

### 図
- **ラダー図**  
  ラダー回路の形式で、(s)入力と(d)出力が示されています。  
  ST命令として、ENO:=UINT2UDINT(EN,s,d); または ENO:=UINT2UDINTP(EN,s,d); の形で記述されます。

- **FBD/LD図**  
  ブロック図形式で、EN（実行条件）、s（入力）、ENO（実行結果）、d（出力）が示されています。

### 表
#### 設定データ：内容、範囲、データ型

| オペランド | 内容                                   | 範囲       | データ型           | データ型(ラベル) |
| :--------- | :------------------------------------ | :--------- | :----------------- | :---------------- |
| (s)        | BINデータまたは、BINデータが格納されているデバイス | 0～65535   | 符号なしBIN16ビット | ANY16_U           |
| (d)        | BINデータを格納する先頭デバイス       | ―          | 符号なしBIN32ビット | ANY32_U           |
| EN         | 実行条件                             | ―          | ビット             | BOOL              |
| ENO        | 実行結果                             | ―          | ビット             | BOOL              |

#### 使用可能デバイス

| オペランド | ビット                             | ワード                                     | ダブルワード           | 間接指定 | 定数 | その他 |
| :--------- | :-------------------------------- | :---------------------------------------- | :--------------------- | :------- | :--- | :----- |
| (s)        | X, Y, M, L, SM, F, B, SB, FX, FY  | T, ST, C, D, W, SD, SW, FD, R, ZR, RD     | U, Z, LT, LST, LC      | ―        | ○    | ―      |
| (d)        | ―                                 | ○                                         | ○                      | ○        | ―    | ―      |

ビットデバイスは(s)に使用可能で、(d)には使用不可。ワード・ダブルワードは両方に使用可能。間接指定は(d)のみ可能。定数は(s)のみ使用可能。
</contents>