ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page446

<overview>
本ページは「符号付きBIN32ビットデータを符号付きBIN16ビットデータに変換する命令」についての説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：命令の概要説明、実行条件の説明、使用可能デバイスの説明
- 図部分：ラダー図、FBD/LD図の命令表現例
- 表部分：命令の実行条件を示す表、設定データの内容・範囲・データ型を示す表、使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 符号付きBIN32ビットデータ→符号付きBIN16ビットデータ変換
命令名：DINT2INT(P)

指定した符号付きBIN32ビットデータを符号付きBIN16ビットデータに変換します。

##### ■実行条件
| 命令      | 実行条件               |
|-----------|------------------------|
| DINT2INT  | 立上りエッジ           |
| DINT2INTP | 立下りエッジ           |

##### ■設定データ
###### 内容、範囲、データ型
| オペランド | 内容                                         | 範囲           | データ型           | データ型(ラベル) |
|------------|----------------------------------------------|----------------|--------------------|------------------|
| (s)        | BINデータまたは、BINデータが格納されている先頭デバイス | -32768～32767  | 符号付きBIN32ビット | ANY32_S          |
| (d)        | BINデータを格納するデバイス                   | －             | 符号付きBIN16ビット | ANY16_S          |
| EN         | 実行条件                                     | －             | ビット             | BOOL             |
| ENO        | 実行結果                                     | －             | ビット             | BOOL             |

##### ■使用可能デバイス
| オペランド | ビット                             | ワード                                     | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|--------------------------------------------|--------------|----------|------|--------|
| (s)        | X, Y, M, L, SM, F, B, SB, FX, FY | T, ST, C, D, W, SD, SW, FD, R, ZR, RD      | Z            | LT, LST, LC | LZ   | K, H | E | $ | － | － | － |
| (d)        | ○                                | ○                                          | ○            | ○        | －    | －    | －    |

### 図
- **ラダー図**  
  - (s)と(d)のオペランドを示すラダー命令のシンボルが描かれている。
- **FBD/LD図**  
  - EN（入力）、ENO（出力）、s（入力データ）、d（出力データ）を持つ命令ブロックの図。

### 備考
- バージョンが"1.035M"以降のエンジニアリングツールで対応している。
</contents>