ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page460

<overview>
このページは「BIN32ビットデータ→グレイコードデータ変換」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの詳細説明
- 図部分：ラダー図、FBD/LD図による命令の表現
- 表部分：実行条件の一覧表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### BIN32ビットデータ→グレイコードデータ変換
指定したBIN32ビットデータをBIN32ビットグレイコードデータに変換する命令です。

#### 実行条件
- DGRY、DGRY_U命令は立下りエッジで実行
- DGRYP、DGRYP_U命令は立上りエッジで実行

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) DGRY(P) | BINデータまたはBINデータが格納されている先頭デバイス | 0～2147483647 | 符号付きBIN32ビット | ANY32_S |
| (s) DGRY(P)_U | 同上（符号なし） | 0～4294967295 | 符号なしBIN32ビット | ANY32_U |
| (d) DGRY(P) | 変換後のグレイコードデータを格納する先頭デバイス | － | 符号付きBIN32ビット | ANY32_S |
| (d) DGRY(P)_U | 同上（符号なし） | － | 符号なしBIN32ビット | ANY32_U |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

### 図
- ラダー図：命令のラダー表現。入力s、出力d、実行条件EN、実行結果ENOの接続例を示す。
- FBD/LD図：命令のファンクションブロック図。EN（実行条件）、ENO（実行結果）、s（入力）、d（出力）端子を持つ。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| DGRY、DGRY_U | 立下りエッジ |
| DGRYP、DGRYP_U | 立上りエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY) | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | ○ (Z,LT,LST,LC,LZ) | ○ | ○ (K,H) | － | － |
| (d) | ○ | ○ | ○ | ○ | － | － | － |

- ○は使用可能を示す。
</contents>