ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page470

<overview>
本ページは「10進アスキーデータ→BIN16ビットデータ変換」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの説明
- 図部分：ラダー回路図、FBD/LDの命令ブロック図
- 表部分：実行条件一覧表、設定データの内容・範囲・データ型表、使用可能デバイス一覧表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 10進アスキーデータ→BIN16ビットデータ変換
「DABIN(P)(_U)」命令は、10進アスキーデータをBIN16ビットデータに変換する命令です。

#### 実行条件
- DABIN、DABIN_U命令は立ち下がりエッジで実行されます。
- DABINP、DABINP_U命令は立ち上がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (s) | BIN値に変換するアスキーデータ、またはアスキーデータが格納されている先頭デバイス | なし | 文字列 | ANYSTRING_SINGLE |
| (d) DABIN(P) | 変換結果を格納するデバイス | なし | 符号付きBIN16ビット | ANY16_S |
| (d) DABIN(P)_U | 変換結果を格納するデバイス | なし | 符号なしBIN16ビット | ANY16_U |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

### 図
- ラダー図：命令のラダー回路表現。入力(s)、出力(d)が示され、ST言語の命令例も記載。
- FBD/LD図：命令ブロックの入力EN、出力ENO、入力s、出力dの関係を示す。

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| DABIN、DABIN_U | 立ち下がりエッジ |
| DABINP、DABINP_U | 立ち上がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (s) | 使用不可 | 使用不可 | ○ | 使用不可 | 使用不可 | ○ |
| (d) | ○ | ○ | ○ | ○ | ○ | 使用不可 |

ビットデバイスはX, Y, M, L, SM, F, B, SB, FX, FYが使用可能。ワードデバイスはT, ST, C, D, W, SD, SW, FD, R, ZR, RDが使用可能。ダブルワードはZ, LT, LST, LCが使用可能。間接指定はLT, LST, LZが使用可能。定数はK, Hが使用可能。その他はE, $があり、(s)オペランドでは$が使用可能。

</contents>