ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page482

<overview>
本ページは「10進アスキーデータ→BCD4桁データ変換」命令に関する説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容説明
- 図部分：ラダー図、FBD/LD図、実行条件の波形図
- 表部分：設定データの詳細（オペランドの内容・範囲・データ型）、使用可能デバイス一覧
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 10進アスキーデータ→BCD4桁データ変換
「DABCD(P)」命令は、10進アスキーデータをBCD4桁データに変換する命令です。

#### 実行条件
- DABCD命令は立ち上がりエッジで実行されます。
- DABCDP命令は立ち下がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | BCD値に変換するアスキーデータ、またはアスキーデータが格納されている先頭デバイス | なし | 文字列 | ANYSTRING_SINGLE |
| (d) | 変換結果を格納するデバイス | なし | BCD4桁 | ANY16 |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

### 図
- ラダー図：DABCD命令のラダー表現。入力(s)、出力(d)を持つ。
- FBD/LD図：命令ブロックのEN（実行条件）、ENO（実行結果）、s（入力）、d（出力）端子を示す。
- 実行条件波形図：DABCDは立ち上がりエッジ、DABCDPは立ち下がりエッジで実行されることを示す。

### 表
#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | なし | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | なし | なし | なし | なし |
| (d) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY) | ○ (J口, K口) | ○ (Z) | なし | なし | なし |

- (s)は文字列型の入力で、ワードデバイスが使用可能。
- (d)はBCD4桁の出力で、ビット、ワード、ダブルワードの一部デバイスが使用可能。

</contents>