ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page488

<overview>
本ページは「10進文字列→BIN16ビットデータ変換」についての説明で構成されています。ページ全体は以下のセクションで構成されています。
・テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の詳細説明
・図部分：ラダー回路図、FBD/LDのブロック図
・表部分：実行条件の命令と条件の対応表、設定データのオペランドごとの内容・範囲・データ型一覧表、使用可能デバイスの対応表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 10進文字列→BIN16ビットデータ変換
「VAL(P)」「VAL_U」命令は、文字列をBIN16ビットデータに変換する命令です。

#### 実行条件
命令ごとに実行条件の波形が示されています。
- VAL、VAL_U命令は矩形波（パルス）で実行されます。
- VALP、VALP_U命令は立ち上がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | BINデータに変換する文字列または文字列が格納されている先頭デバイス | なし | 文字列 | ANYSTRING_SINGLE |
| (d1) | 変換後のBINデータの桁数を格納する先頭デバイス | なし | 符号付きBIN16ビット / 符号なしBIN16ビット | ANY16_S_ARRAY(要素数:2) / ANY16_U_ARRAY(要素数:2) |
| (d2) | 変換後のBINデータを格納するデバイス | なし | 符号付きBIN16ビット / 符号なしBIN16ビット | ANY16_S / ANY16_U |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

### 図
- ラダー図：VAL命令のラダー回路シンボルと接続されるオペランド(s)、(d1)、(d2)が示されています。
- FBD/LD図：EN、ENO、s、d1、d2の入出力端子を持つ命令ブロックの図が示されています。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| VAL、VAL_U | 矩形波パルス |
| VALP、VALP_U | 立ち上がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | なし | なし | なし | なし | ○ | なし |
| (d1) | ○ | なし | ○ | なし | ○ | なし |
| (d2) | ○ | ○ | ○ | ○ | なし | なし |

ビットデバイスはX,Y,M,L,SM,F,B,SB,FX,FYなど、ワードデバイスはT,ST,C,D,W,SD,SW,FD,R,ZR,RDなど、ダブルワードはZ,LT,LST,LZ,LCなどが対応しています。

---

以上の内容により、VAL命令群は10進文字列をBIN16ビットデータに変換し、指定されたデバイスに格納するための命令であり、使用可能なデバイスや実行条件、設定データの詳細が示されています。
</contents>