ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page494

<overview>
本ページは「16進アスキー→16進データBIN変換」に関する命令「ASC2INT(P)」の説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容説明
- 図部分：ラダー回路図、FBD/LDの命令ブロック図
- 表部分：実行条件一覧表、設定データの詳細表、使用可能デバイス一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 16進アスキー→16進データBIN変換
命令「ASC2INT(P)」は16進アスキーデータをBIN値に変換する命令です。

#### 実行条件
- ASC2INT命令は立ち上がりエッジで実行されます。
- ASC2INTP命令は立ち下がりエッジで実行されます。

#### 設定データの内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | BINデータに変換する文字列が格納されている先頭デバイス | なし | 文字列 | ANYSTRING_SINGLE*1 |
| (d) | 変換後のBINデータを格納する先頭デバイス | なし | 符号付きBIN16ビット | ANY16*1 |
| (n) | 格納する文字数 | 0～16383 | 符号付きBIN16ビット | ANY16 |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

### 図
- ラダー図：命令のラダー回路図が示されており、(s)、(d)、(n)の各オペランドが入力されています。
- FBD/LD図：命令ブロックの図で、EN（実行条件）、ENO（実行結果）、s（文字列）、d（BINデータ）、n（文字数）のポートが示されています。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| ASC2INT | 立ち上がりエッジ |
| ASC2INTP | 立ち下がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | なし | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | なし | なし | ○ | なし |
| (d) | なし | なし | なし | なし | なし | なし |
| (n) | ○ (X, Y, M, L, SM, F, B, SB, FX, FY) | ○ (J口, ロ) | ○ (U口, ¥G口, J口, ¥口, U3E口, ¥(H)G口) | ○ (Z) | なし | なし |

### 補足
- (s)はBINデータに変換する文字列の先頭デバイスを指定し、文字列型である必要があります。
- (d)は変換後のBINデータを格納する先頭デバイスで、符号付き16ビットBINデータ型です。
- (n)は変換する文字数を指定し、0～16383の範囲で符号付き16ビットBINデータ型です。
- ENは命令の実行条件ビット、ENOは命令の実行結果ビットです。
</contents>