ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page502

<overview>
本ページは「256→8ビットエンコード」命令（ENCO(P)）の説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の説明
- 図部分：ラダー回路図、FBD/LDのブロック図、実行条件の波形図
- 表部分：設定データの詳細表、使用可能デバイスの対応表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 256→8ビットエンコード（ENCO(P)）
2の(n)乗ビットのデータをエンコードする命令です。

#### 実行条件
- ENCO命令は立ち下がりエッジで実行されます。
- ENCOP命令は立ち上がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容                             | 範囲 | データ型               | データ型(ラベル)    |
|------------|--------------------------------|------|------------------------|---------------------|
| (s)        | エンコードデータが格納されているデバイス | ―    | ビット/ワード          | ANY_ELEMENTARY      |
| (d)        | エンコード結果を格納するデバイス番号       | ―    | ビット/符号付きBIN16ビット | ANY_ELEMENTARY      |
| (n)        | 有効ビット長                       | 1～8 | 符号なしBIN16ビット      | ANY16               |
| EN         | 実行条件                         | ―    | ビット                  | BOOL                |
| ENO        | 実行結果                         | ―    | ビット                  | BOOL                |

### 図
- ラダー図：ENCO命令のラダー回路シンボルと接続端子(s)(d)(n)の配置
- FBD/LD図：ENCO命令のファンクションブロック図。入力EN、s、n、出力ENO、dの端子が示されている。
- 実行条件波形図：ENCOは立ち下がりエッジ、ENCOPは立ち上がりエッジで命令が実行されることを示す波形。

### 表
#### 使用可能デバイス
| オペランド | ビットデバイス (X,Y,M,L,SM,F,B,SB,FX,FY) | ワードデバイス (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | ワードデバイス (U□¥G□,J□¥□,U3E□¥(H)G□) | ダブルワード (Z) | 間接指定 (LT,LST,LC,LZ) | 定数 (K,H,E,$) | その他 |
|------------|------------------------------------------|----------------------------------------------|--------------------------------------------|-----------------|------------------------|----------------|--------|
| (s)        | ○                                        | ―                                            | ○                                          | ―               | ―                      | ―              | ―      |
| (d)        | ○                                        | ○                                            | ○                                          | ○               | ―                      | ―              | ―      |
| (n)        | ○                                        | ○                                            | ○                                          | ○               | ―                      | ○              | ―      |

○は使用可能、―は使用不可を示す。

</contents>