ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page508

<overview>
本ページは「BIN16ビットデータの4ビット結合」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容説明
- 図部分：ラダー図、FBD/LD図の命令表現
- 表部分：実行条件の命令一覧表、設定データの詳細表、使用可能デバイスの一覧表
グラフ部分は含まれていません。
</overview>

<contents>
### テキスト
#### BIN16ビットデータの4ビット結合
指定されたデバイスから(n)点分のBIN16ビットデータの下位4ビットを16ビットデバイスに結合する命令について説明しています。

#### 実行条件
- UNI命令は立ち上がりエッジで実行される。
- UNIP命令は立ち下がりエッジで実行される。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | 結合するデータが格納されている先頭デバイス | － | 符号付きBIN16ビット | ANY16*1 |
| (d) | 結合されたデータを格納するデバイス | － | 符号付きBIN16ビット | ANY16 |
| (n) | 結合数 | 1～4 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要がある。

### 図
- ラダー図：命令のラダー表現で、(s)、(d)、(n)のパラメータが示されている。
- FBD/LD図：命令のブロック図で、EN（実行条件）、ENO（実行結果）、s（結合元デバイス）、d（結合先デバイス）、n（結合数）の入出力端子が描かれている。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| UNI | 立ち上がりエッジ |
| UNIP | 立ち下がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | － | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | － | － | ○ | － | － | － |
| (d) | ○ | ○ | ○ | ○ | － | － | － | － |
| (n) | ○ | ○ | ○ | ○ | ○ | － | － | － |

ビットデバイスはX,Y,M,L,SM,F,B,SB,FX,FYなどが対象。ワードデバイスはJ口、U口、Zなどが含まれる。間接指定はLT,LST,LC,LZが対象。定数はK,H,E,$が使用可能。

</contents>