ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page522

<overview>
本ページは「BIN16ビットデータ否定転送」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
1. テキスト説明：命令の概要と対応CPU、動作内容の説明。
2. ラダー図およびST（構造化テキスト）コードの例示。
3. FBD/LD（ファンクションブロック図/ラダーダイアグラム）表記の説明。
4. 実行条件の説明（命令ごとの実行条件の違いを図示）。
5. 設定データに関する表：オペランドの内容、範囲、データ型の詳細。
6. 使用可能デバイスに関する表：ビット、ワード、ダブルワード、間接指定、定数などの使用可否一覧。
以上の構成で、テキスト説明、図（ラダー、FBD/LD）、表（設定データ、使用可能デバイス）がバランスよく配置されています。
</overview>

<contents>
### テキスト
#### BIN16ビットデータ否定転送
指定されたBIN16ビットデータをビットごとに反転し、転送する命令です。対応CPUはRnCPU、RnENCPU（プロセス、二重化、一般、安全）など複数のCPUタイプに対応しています。

### ラダー図
- ラダー図では、(s)と(d)の2つのオペランドがあり、(s)のビットデータを反転して(d)に転送する回路を示しています。

### ST（構造化テキスト）
- ENO:=CML(EN,s,d);
- ENO:=CMLP(EN,s,d);
という命令文で、CMLおよびCMLP命令を使った転送を表しています。

### FBD/LD
- ファンクションブロック図では、EN（実行条件）、ENO（実行結果）、s（入力データ）、d（出力データ）を持つブロックとして表現されています。

### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| CML | 立ち下がりエッジで実行 |
| CMLP | 立ち上がりエッジで実行 |

### 設定データ
#### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | 反転させるデータまたは、データが格納されているデバイス番号 | -32768〜32767 | 符号付きBIN16ビット | ANY16 |
| (d) | 反転結果を格納するデバイス番号 | — | 符号付きBIN16ビット | ANY16 |
| EN | 実行条件 | — | ビット | BOOL |
| ENO | 実行結果 | — | ビット | BOOL |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記の安全デバイスおよび安全ラベルのみ使用可能。

### 使用可能デバイス
#### 一般CPU用
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | X,Y,M,L,SM,F,B,SB,FX,FY,J□¥□ | T,ST,C,D,W,SD,SW,FD,R,ZR,RD,U□¥GD,J□¥O,U3E□¥(H)G□ | Z | LT,LST,LC | ○ | K,H,E,$ | — |
| (d) | ○ | ○ | — | — | — | — | — |

#### SIL2プロセスCPUおよび安全CPU用
| オペランド | ビット | ワード | 定数 |
| --- | --- | --- | --- |
| (s) | SA¥X, SA¥Y, SA¥M, SA¥SM, SA¥B | SA¥T, SA¥ST, SA¥C, SA¥D, SA¥W, SA¥SD | K,H |
| (d) | ○ | ○ | — |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記の安全デバイスおよび定数のみ使用可能。

</contents>