ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page538

<overview>
本ページは「同一BIN32ビットデータブロック転送(16ビット)」に関する説明で構成されています。テキスト部分では命令の概要、実行条件、設定データの内容・範囲・データ型について記載されています。表部分ではオペランドごとの内容説明と使用可能デバイスの対応表が示されています。図部分にはラダー図、ST言語、FBD/LDの命令表現が掲載されています。
</overview>

<contents>
### テキスト
#### 同一BIN32ビットデータブロック転送(16ビット)
命令名は「DFMOV(P)」で、BIN32ビットデータを指定したデバイスから(n)点(1～65535)に転送します。

#### 実行条件
- DFMOV命令は立ち下がりエッジで実行されます。
- DFMOVP命令は立ち上がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | 転送するデータまたは、転送するデータが格納されている先頭デバイス | -2147483648～2147483647 | 符号付きBIN32ビット | ANY32 |
| (d) | 転送先の先頭デバイス | ― | 符号付きBIN32ビット | ANY32*1 |
| (n) | 転送数 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定してください。

### 表
#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | ○ | ○ | ○ | ○ | ○ | ー | ー | ー |
| (d) | ○ | ○ | ー | ー | ○ | ー | ー | ー |
| (n) | ○ | ○ | ー | ー | ○ | ー | ー | ー |

### 図
- **ラダー**: (s)、(d)、(n)の3つのパラメータを持つ命令ブロックが示されている。
- **ST言語**: ENO:=DFMOV(EN,s,n,d); または ENO:=DFMOVP(EN,s,n,d); の形式で記述。
- **FBD/LD**: EN、ENO、s、d、nの入出力ポートを持つ命令ブロックの図が掲載されている。

</contents>