ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page549

<overview>
このページは「BIN32ビットデータ上下バイト交換」という命令（DSWAP(P)）について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要、対応CPU、使用条件の説明
- 図部分：ラダー図、FBD/LD図の命令表現
- 表部分：実行条件、設定データ（内容・範囲・データ型）、使用可能デバイスの一覧
</overview>

<contents>
### テキスト
#### BIN32ビットデータ上下バイト交換（DSWAP(P)）
- RnCPU、RnENCPU、RnFSPCPUなどのCPUで使用可能。ただし、RnCPUのうちR00CPU、R01CPU、R02CPUは制約なし。
- RnENCPUはファームウェアバージョン17以降で使用可能。エンジニアリングツールはバージョン1.020W以降が必要。
- 指定したデバイスの上下8ビットの値を交換する命令。

### 図
#### ラダー図
- (d)という先頭バイトのデバイスを指定し、DSWAP命令を実行する。
- ST言語では「ENO:=DSWAP(EN,d);」または「ENO:=DSWAPP(EN,d);」と記述。

#### FBD/LD図
- EN（実行条件）入力、ENO（実行結果）出力、d（データ）入力のブロック図。

### 表
#### 実行条件
| 命令   | 実行条件           |
|--------|--------------------|
| DSWAP  | 立ち上がりエッジ    |
| DSWAPP | 立ち下がりエッジ    |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                                   | 範囲 | データ型          | データ型(ラベル) |
|------------|--------------------------------------|------|-------------------|------------------|
| (d)        | 上下各8ビットの値を交換するデータが格納される先頭バイト | －   | 符号付きBIN32ビット | ANY32            |
| EN         | 実行条件                             | －   | ビット             | BOOL             |
| ENO        | 実行結果                             | －   | ビット             | BOOL             |

#### 使用可能デバイス
| オペランド | ビット（X,Y,M,L,SM,F,B,SB,FX,FY） | ワード（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | ダブルワード（LT,LST,LC） | 間接指定（LZ） | 定数（K,H,E,$） | その他 |
|------------|-----------------------------------|---------------------------------------|---------------------------|----------------|-----------------|--------|
| (d)        | ○（ただしFX,FYは使用不可）         | ○                                     | ○                         | ○              | －               | －      |

*注釈：FX、FYは使用できません。
</contents>