ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page553

<overview>
本ページは「nビットデータ転送」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、注意事項など
- 図部分：ラダー図、FBD/LD図の命令表現
- 表部分：実行条件一覧、設定データの内容・範囲・データ型、使用可能デバイスの詳細
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### nビットデータ転送（BLKMOVB(P)）
(n)点分のビットデータを一括転送する命令について説明しています。

- 対応CPU：RnCPU、RnENCPU（プロセス、二重化、一般、安全）、RnSFCPU（一般、安全）
- 命令形式：ラダー、ST（構文例）、FBD/LDでの表現が示されています。

#### ■実行条件
- BLKMOVB命令は立ち上がりエッジで実行
- BLKMOVBP命令は立ち下がりエッジで実行

#### ■設定データ
##### 内容、範囲、データ型
| オペランド | 内容               | 範囲       | データ型          | データ型(ラベル) |
|-------------|--------------------|------------|-------------------|------------------|
| (s)         | 転送元のブロックデータ | —          | ビット            | ANY_BOOL *1      |
| (d)         | 転送先のブロックデータ | —          | ビット            | ANY_BOOL *1      |
| (n)         | 転送数             | 0～65535   | 符号なしBIN16ビット | ANY16            |
| EN          | 実行条件           | —          | ビット            | BOOL             |
| ENO         | 実行結果           | —          | ビット            | BOOL             |

*1 ラベルで設定する場合は、動作に必要な領域が確保できる配列を定義し、その配列型ラベルの要素を指定する必要があります。  
また、SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記の安全デバイスおよび安全ラベルのみ使用可能です。

### 表
#### 使用可能デバイス
| オペランド | ビットデバイス例                             | ワードデバイス例                                   | ダブルワード | 間接指定 | 定数 | その他 |
|------------|---------------------------------------------|--------------------------------------------------|--------------|----------|------|--------|
| (s)        | X, Y, M, L, SM, F, B, SB, FX, FY (○)       | T, ST, C, D, W, SD, SW, FD, R, ZR, RD (○)        | Uロ￥G□, Jロ￥ロ, Z, U3Eロ￥(H)G□ (—) | LT, LST, LC (—) | LZ (—) | K, H (○) | E, $ (—) |
| (d)        | 同上 (○)                                    | 同上 (○)                                         | —            | —        | —    | —      |
| (n)        | 同上 (○)                                    | 同上 (○)                                         | ○            | —        | ○    | —      |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、下記の安全デバイスおよび定数のみ使用可能。
| オペランド | ビットデバイス例                             | ワードデバイス例                                   | 定数 |
|------------|---------------------------------------------|--------------------------------------------------|------|
| (s)        | SA￥X, SA￥Y, SA￥M, SA￥SM, SA￥B (○)       | SA￥T, SA￥ST, SA￥C, SA￥D, SA￥W, SA￥SD (○)    | —    |
| (d)        | 同上 (○)                                    | 同上 (○)                                         | —    |

### 図
- ラダー図：転送元(s)、転送先(d)、転送数(n)の3つの入力を持つ命令ブロックの形状を示す。
- ST言語：ENO:=BLKMOVB(EN,s,n,d); ENO:=BLKMOVBP(EN,s,n,d); の構文例。
- FBD/LD図：EN、s、nを入力、dとENOを出力とする命令ブロックの形状。

</contents>