ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page574

<overview>
本ページは「7.3 構造化命令」の一部で、FOR～NEXT命令について解説しています。ページ構成は以下の通りです。
- テキスト部分：FOR～NEXT命令の概要説明、実行条件の説明
- 図部分：ラダー図とFBD/LD図によるFOR、NEXT命令の構造説明
- 表部分：実行条件の表、設定データ（内容・範囲・データ型）、使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 7.3 構造化命令 FOR～NEXT
FOR～NEXT命令は、FOR～NEXT命令間の処理を(n)回繰り返し実行します。

##### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| FOR、NEXT | 常時実行 |

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (n) | FOR～NEXT命令間の繰返し回数 | 1～32767 | 符号付きBIN16ビット | ANY16 |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

##### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (n) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY) | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD,U□¥G□,J□¥□,Z,U3E□¥(H)G□) | ○ (Z) | ― | ○ (K,H,E,$) | ― |

### 図
#### ラダー図
- FOR命令：繰り返し回数(n)を指定し、繰り返し処理Aを囲む形でFOR～NEXTが配置されている。
- NEXT命令：FOR命令の繰り返し終了判定を行う。

#### FBD/LD図
- [FOR]ブロック：EN（実行条件）入力、n（繰り返し回数）入力、ENO（実行結果）出力
- [NEXT]ブロック：EN入力、ENO出力

Aは繰り返し実行されるプログラム部分を示す。

</contents>