ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page578

<overview>
このページは「サブルーチンプログラムコール」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：サブルーチンプログラムコールの概要説明、注意事項、実行条件の説明
- 図部分：ラダー回路とFBD/LDのサブルーチンプログラムコールの表現例
- 表部分：実行条件の命令とその条件、設定データの内容・範囲・データ型、使用可能デバイスの一覧
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### サブルーチンプログラムコール CALL(P)
プロセスCPU（二重化モード）およびSIL2プロセスCPUの両系実行プログラムで使用した場合、バックアップモード時の待機系で動作に制約があります。詳細は「MELSEC iQ-R CPUユニットユーザーズマニュアル（応用編）」を参照してください。

指定されたポインタのサブルーチンプログラムを実行します。

#### 実行条件
- CALL命令は立ち上がりエッジで実行されます。
- CALLP命令は立ち上がりレベルで実行されます。

### 図
- ラダー回路では、(P)のサブルーチンプログラムコールが示されており、(s1)...(s5)の引数付き呼び出しも表現されています。ただしST言語では対応していません。
- FBD/LDでは、EN（実行条件）入力、ENO（実行結果）出力、P（ポインタ）入力のブロック図が示されています。

### 表
#### 実行条件

| 命令  | 実行条件               |
|-------|------------------------|
| CALL  | 立ち上がりエッジ       |
| CALLP | 立ち上がりレベル       |

#### 設定データ（内容、範囲、データ型）

| オペランド | 内容                             | 範囲                         | データ型                         | データ型（ラベル） |
|------------|--------------------------------|------------------------------|---------------------------------|--------------------|
| (P)        | サブルーチンプログラムの先頭ポインタ番号 | —                            | デバイス名                      | POINTER            |
| (s1)〜(s5)*1 | サブルーチンプログラムに引数として渡すデバイス番号 | -2147483648〜2147483647       | ビット/符号付きBIN16、ビット/符号付きBIN32ビット | ANY                |
| EN         | 実行条件                       | —                            | ビット                           | BOOL               |
| ENO        | 実行結果                       | —                            | ビット                           | BOOL               |

*1 FBD/LDでは指定できません。

#### 使用可能デバイス

| オペランド | ビット                             | ワード                             | ダブルワード                     | 間接指定 | 定数 | その他 (P) |
|------------|----------------------------------|----------------------------------|---------------------------------|----------|------|------------|
| (P)        | —                                | —                                | —                               | —        | —    | ○          |
| (s1)〜(s5) | ○*1 (X, Y, M, L, SM, F, B, SB, FX, FY以外) | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | ○ (U0, U3E0, J0, Z)             | ○        | ○    | —          |

*1 F以外が使用可能。

</contents>