ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page617

<overview>
本ページは「8.2 データテーブル操作命令」の一部であり、データテーブルから先入データをリードする命令「FIFR(P)」について説明しています。ページ構成は以下の通りです。
- テキスト部分：命令の概要、動作説明、実行条件、設定データの内容と範囲、使用可能デバイスの説明。
- 図部分：ラダー図とFBD/LD図による命令の表現例。
- 表部分：実行条件の一覧表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表。
グラフ部分は含まれていません。
</overview>

<contents>
### テキスト
#### 8.2 データテーブル操作命令 - データテーブルからの先入データリード
命令名は「FIFR(P)」で、テーブルに最初に格納したデータを指定されたデバイスに格納します。

#### 実行条件
- FIFR命令は立下りエッジで実行されます。
- FIFRP命令は立上りエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容                         | 範囲 | データ型       | データ型(ラベル) |
|------------|------------------------------|------|----------------|------------------|
| (s)        | テーブルからの読出しデータを格納するデバイス | －   | 符号付きBIN16ビット | ANY16            |
| (d)        | テーブルの先頭デバイス           | －   | ワード          | ANY16*1          |
| EN         | 実行条件                     | －   | ビット          | BOOL             |
| ENO        | 実行結果                     | －   | ビット          | BOOL             |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

##### 使用可能デバイス
| オペランド | ビット                             | ワード                                   | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|-----------------------------------------|--------------|----------|------|--------|
| (s)        | X, Y, M, L, SM, F, B, SB, FX, FY | J□¥□                                  | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | U□¥G□, J□¥□, Z, U3E□¥(H)G□ | LT, LST, LC | LZ       | K, H | E    | $      |
| (d)        | －                                | ○                                       | －            | －        | ○    | －      | －    | －    |

### 図
- ラダー図：命令のラダー表現で、(s)と(d)のオペランドを示し、ST言語での記述例も併記。
- FBD/LD図：命令のFBD/LD表現で、EN（実行条件）、ENO（実行結果）、s（テーブルからの読出しデータ格納先）、d（テーブルの先頭デバイス）を示す。

### 表
- 実行条件表：命令ごとの実行条件のエッジ（立下り、立上り）を示す。
- 設定データ表：オペランドごとの内容、範囲、データ型を詳細に記載。
- 使用可能デバイス表：オペランドごとに使用可能なビット、ワード、ダブルワード、間接指定、定数、その他のデバイスを一覧化。

</contents>