ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page623

<overview>
本ページは「データテーブルのデータ挿入」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：FINS(P)命令の概要説明、実行条件の説明、設定データの内容と範囲、使用可能デバイスの説明
- 表部分：設定データのオペランドごとの内容・範囲・データ型を示す表、使用可能デバイスの種類と対応可否を示す表
- 図部分：ラダー図とFBD/LD図による命令の構造説明、実行条件の波形図
</overview>

<contents>
### テキスト
#### データテーブルのデータ挿入（FINS(P)命令）
BIN16ビットデータを指定されたデータテーブルの(n)番目に挿入する命令について説明しています。

##### 命令概要
- FINS命令は、指定したデータテーブルの(n)番目にBIN16ビットデータを挿入します。
- ラダー図とFBD/LD図で命令の構造を示しています。
- 実行条件はFINSが立ち上がりエッジ、FINSPが立ち下がりエッジとなっています。

#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| FINS | 立ち上がりエッジ |
| FINSP | 立ち下がりエッジ |

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | 挿入データが格納されているデバイス | － | 符号付きBIN16ビット | ANY16 |
| (d) | テーブルの先頭デバイス | － | ワード | ANY16*1 |
| (n) | 挿入するテーブル位置 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | X,Y,M,L,SM,F,B,SB,FX,FY (○) | J□￥□ (○) | T,ST,C,D,W,SD,SW,FD,R,ZR,RD (○) | U□￥G□,J□￥□,U3E□￥(H)G□ (○) | Z (○) | LT,LST,LC (－) | LZ (－) | K,H (○) | E (－) | $ (－) |
| (d) | － | － | ○ | － | － | － | ○ | － | － | － |
| (n) | ○ | ○ | ○ | ○ | ○ | － | － | ○ | － | － |

### 図
- ラダー図：FINS命令の入力(s,d,n)と出力(ENO)の接続例を示す。
- FBD/LD図：EN入力、s,d,n入力、ENO出力のブロック図。
- 実行条件波形図：FINSは立ち上がりエッジ、FINSPは立ち下がりエッジで実行されることを示す。

### 表
- 設定データ表：オペランドごとの内容、範囲、データ型を詳細に記載。
- 使用可能デバイス表：各オペランドに対して使用可能なビット、ワード、ダブルワード、間接指定、定数の種類を○×で示す。

</contents>