ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page625

<overview>
本ページは「データテーブルのデータ削除」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容説明
- 図部分：ラダー図、FBD/LD図による命令の表現
- 表部分：実行条件の命令一覧表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### データテーブルのデータ削除
「FDEL(P)」命令は、データテーブルの(n)番目のデータを削除する命令です。

#### 実行条件
- FDEL命令は立下りエッジで実行されます。
- FDELP命令は立上りエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容                     | 範囲       | データ型         | データ型(ラベル) |
|------------|--------------------------|------------|------------------|------------------|
| (s)        | 削除データを格納するデバイス | ―          | 符号付きBIN16ビット | ANY16            |
| (d)        | テーブルの先頭デバイス       | ―          | ワード           | ANY16*1          |
| (n)        | 削除するテーブル位置         | 0～65535   | 符号なしBIN16ビット | ANY16            |
| EN         | 実行条件                   | ―          | ビット           | BOOL             |
| ENO        | 実行結果                   | ―          | ビット           | BOOL             |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

### 図
- ラダー図：FDEL命令のラダー表現。入力に(s)、(d)、(n)を取り、ST命令として「ENO:=FDEL(EN,s,n,d);」または「ENO:=FDELP(EN,s,n,d);」と記述。
- FBD/LD図：FDEL命令のブロック図。入力EN、s、n、d、出力ENOが示されています。

### 表
#### 実行条件
| 命令  | 実行条件       |
|-------|----------------|
| FDEL  | 立下りエッジ    |
| FDELP | 立上りエッジ    |

#### 使用可能デバイス
| オペランド | ビット                                     | ワード                                         | ダブルワード | 間接指定 | 定数 | その他 |
|------------|--------------------------------------------|------------------------------------------------|--------------|----------|------|--------|
| (s)        | X, Y, M, L, SM, F, B, SB, FX, FY (○)      | T, ST, C, D, W, SD, SW, FD, R, ZR, RD (○)      | Z (○)        | LT, LST, LC (―) | K, H (○) | E, $ (―) |
| (d)        | (―)                                        | (○)                                            | (―)          | (―)      | (―)  | (―)    |
| (n)        | (○)                                        | (○)                                            | (○)          | (○)      | (○)  | (―)    |

○は使用可能、―は使用不可を示します。

</contents>