ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page632

<overview>
本ページは「8.4 ファイル操作命令」の一部で、指定ファイルからデータを読み取る命令「SP.FREAD」について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要、使用不可のCPU、SDメモリカードからのデータ読み出し説明、実行条件の説明
- 図部分：ラダー図、ST（構造化テキスト）コード例、FBD/LD（ファンクションブロック図/ラダー図）例
- 表部分：命令の実行条件、設定データの内容・範囲・データ型をまとめた表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 8.4 ファイル操作命令 指定ファイルからのデータリード SP.FREAD
- R00CPUでは使用不可。
- SDメモリカードの指定ファイルからデバイスデータを読み出す命令。

#### 実行条件
- 命令：SP.FREAD
- 実行条件はラダー図で示されている通り、入力信号がONの時に実行される。

### 図
- **ラダー図**  
  U, s1, s2, d1, d2, d3の各入力と出力が示されている。
- **ST（構造化テキスト）**  
  `ENO := SP_FREAD(EN, U, s1, s2, d1, d2, d3);` という形式で記述。
- **FBD/LD（ファンクションブロック図/ラダー図）**  
  入力：EN, U, s1, s2  
  出力：ENO, d1, d2, d3  
  のブロック図が示されている。

### 表
#### 実行条件
| 命令    | 実行条件       |
|---------|----------------|
| SP.FREAD | 入力信号がON時 |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                                   | 範囲                         | データ型          | データ型（ラベル）           |
|------------|--------------------------------------|------------------------------|-------------------|------------------------------|
| (U)        | ダミー                               | —                            | デバイス名        | ANY16                        |
| (s1)       | ドライブ指定                         | 2（固定）*1                  | ワード            | ANY16                        |
| (d1)       | コントロールデータが格納されている先頭デバイス | 634ページタイプ1 / 636ページタイプ2 | ワード            | ANY16_ARRAY（要素数：8）     |
| (s2)       | ファイル名が格納されている先頭デバイス | —                            | Unicode文字列     | ANYSTRING_DOUBLE             |
| (d2)       | 読み出したデータを格納する先頭デバイス | —                            | ワード            | ANY16*2                      |
| (d3)       | 処理完了にてONするビットデバイス（異常完了時は(d3)+1もON） | —                            | ビット            | ANYBIT_ARRAY（要素数：2）    |
| EN         | 実行条件                             | —                            | ビット            | BOOL                         |
| ENO        | 実行結果                             | —                            | ビット            | BOOL                         |

*1 SDメモリカードのドライブ2のみ設定可能。  
*2 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定すること。

</contents>