ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page649

<overview>
本ページは「指定ファイルへのデータライト」命令SP.FWRITEに関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、使用不可のCPU種別の注意書き、実行条件の説明
- 図部分：ラダー図とFBD/LD図による命令の構造説明
- 表部分：命令のオペランド（パラメータ）ごとの内容、範囲、データ型、ラベル型の詳細説明
グラフ部分は含まれていません。
</overview>

<contents>
### テキスト
#### 指定ファイルへのデータライト（SP.FWRITE）
SP.FWRITE命令は、デバイスデータをSDメモリカードの指定ファイルに書き込むための命令です。R00CPUでは使用できません。

#### 実行条件
命令名：SP.FWRITE  
実行条件は特に指定なし（図示なし）

### 図
#### ラダー図
ラダー図では、SP.FWRITE命令の入力と出力が示されています。  
- 入力：U, s1, s2, s3, d1, d2  
- 出力：なし（図示なし）  
ラダー命令の形式は「ENO:=SP_FWRITE(EN,U,s1,s2,s3,d1,d2);」となっています。

#### FBD/LD図
FBD/LD図では、命令ブロックのピン配置が示されています。  
- 入力ピン：EN（実行条件）、U、s1、s2、s3  
- 出力ピン：ENO（実行結果）、d1、d2

### 表
#### 設定データ：内容、範囲、データ型

| オペランド | 内容                             | 範囲                          | データ型          | データ型(ラベル)           |
|-------------|--------------------------------|-------------------------------|-------------------|----------------------------|
| (U)         | ダミー                         | —                             | デバイス名        | ANY16                      |
| (s1)        | ドライブ指定                   | 2固定（SDメモリカードのドライブ2のみ設定可能） | ワード             | ANY16                      |
| (d1)        | コントロールデータが格納されている先頭デバイス | 651ページタイプ1、653ページタイプ2 | ワード             | ANY16_ARRAY（要素数8）      |
| (s2)        | ファイル名が格納されている先頭デバイス | —                             | Unicode文字列     | ANYSTRING_DOUBLE           |
| (s3)        | データが格納されている先頭デバイス | —                             | ワード             | ANY16                      |
| (d2)        | 処理完了にてONするビットデバイス | —                             | ビット             | ANYBIT_ARRAY（要素数2）     |
| EN          | 実行条件                       | —                             | ビット             | BOOL                       |
| ENO         | 実行結果                       | —                             | ビット             | BOOL                       |

#### 備考
- ドライブはSDメモリカードのドライブ2のみ設定可能です。
- ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。
</contents>