ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page665

<overview>
本ページは「指定ファイルの削除」命令SP.FDELETEに関する説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：命令の概要、対応CPU、使用条件の説明
- 図部分：ラダー図、ST言語、FBD/LDの命令表現
- 表部分：実行条件の説明表、設定データの詳細表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 指定ファイルの削除（SP.FDELETE）
この命令はSDメモリカード内の指定したファイルまたはフォルダを削除するためのものです。

対応CPUは以下の通りです。
- R00CPUでは使用不可
- R01CPU、R02CPUはファームウェアバージョンが"08"以降で使用可能。エンジニアリングツールはバージョン"1.050C"以降で使用可能。
- RnCPU（R00CPU、R01CPU、R02CPUを除く）、RnENCPUはファームウェアバージョンが"40"以降で使用可能。エンジニアリングツールはバージョン"1.050C"以降で使用可能。

#### 実行条件
命令SP.FDELETEは実行条件が必要です。

### 図
- ラダー図：命令のパラメータとして(U)、(s1)、(d1)、(s2)、(d2)があり、これらを指定して使用します。
- ST言語：ENO:=SP_FDELETE(EN,U,s1,s2,d1,d2);
- FBD/LD：EN、ENO、U、s1、s2、d1、d2の入出力ポートを持つ命令ブロックとして表現。

### 表
#### 設定データ（内容、範囲、データ型）

| オペランド | 内容                             | 範囲                             | データ型       | データ型(ラベル)           |
|------------|--------------------------------|---------------------------------|----------------|----------------------------|
| (U)        | ダミー                         | —                               | デバイス名     | ANY16                      |
| (s1)       | ドライブ指定                   | 2個（固定）*1                   | ワード         | ANY16                      |
| (d1)       | コントローラデータが格納されている先頭デバイス | 666ページコントロールデータ(d1) | ワード         | ANY16_ARRAY（要素数：2）   |
| (s2)       | ファイル名/フォルダ名が格納されている先頭デバイス | —                               | Unicode文字列  | ANYSTRING_DOUBLE           |
| (d2)       | 処理完了にてONするビットデバイス | —                               | ビット         | ANYBIT_ARRAY（要素数：2）  |
| EN         | 実行条件                       | —                               | ビット         | BOOL                       |
| ENO        | 実行結果                       | —                               | ビット         | BOOL                       |

*1 SDメモリカードのドライブ2のみ設定可能。

</contents>