ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page669

<overview>
本ページは「指定ファイルのコピー」命令（SP.FCOPY）について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要、対応CPU、使用条件、SDメモリカード内のファイルやフォルダのコピー動作説明
- 図部分：ラダー回路、FBD/LDの命令ブロック図
- 表部分：実行条件の説明表、設定データの内容・範囲・データ型をまとめた詳細表
</overview>

<contents>
### テキスト
#### 指定ファイルのコピー（SP.FCOPY）
SP.FCOPY命令は、SDメモリカード内の指定したファイルまたはフォルダをコピーします。フォルダ指定の場合はフォルダごと、または指定フォルダ内のすべてのファイル、サブフォルダをコピーします。

対応CPUは以下の通りです。
- R00CPUでは使用不可。
- R01CPU、R02CPUはファームウェアバージョンが"08"以降で使用可能。エンジニアリングツールはバージョン"1.050C"以降で使用可能。
- RnCPU（R00CPU、R01CPU、R02CPUを除く）、RnENCPUはファームウェアバージョンが"40"以降で使用可能。エンジニアリングツールはバージョン"1.050C"以降で使用可能。

### 図
- ラダー回路図：SP.FCOPY命令のラダー表現。入力(U)、データ(d1～d2)、および出力(ENO)の接続を示す。
- FBD/LD図：SP.FCOPY命令のファンクションブロック図。入力EN、U、s1～s4、出力ENO、d1、d2のポートが示されている。

### 表
#### 実行条件
| 命令     | 実行条件 |
|----------|----------|
| SP.FCOPY | なし     |

#### 設定データ
| オペランド | 内容                                   | 範囲                          | データ型       | データ型(ラベル)          |
|------------|--------------------------------------|-------------------------------|----------------|---------------------------|
| (U)        | ダミー                               | —                             | デバイス名     | ANY16                     |
| (d1)       | コントロールデータが格納されている先頭デバイス | 670ページ コントロールデータ(d1) | ワード         | ANY16_ARRAY (要素数:2)    |
| (s1)       | コピー元ドライブ指定                  | 2(固定)*1                     | ワード         | ANY16                     |
| (s2)       | コピー元ファイル名/フォルダ名が格納されている先頭デバイス | —                             | Unicode文字列  | ANYSTRING_DOUBLE          |
| (s3)       | コピー先ドライブ指定                  | 2(固定)*1                     | ワード         | ANY16                     |
| (s4)       | コピー先フォルダパスを格納する先頭デバイス | —                             | Unicode文字列  | ANYSTRING_DOUBLE          |
| (d2)       | 処理完了にてONするビットデバイス    | —                             | ビット         | ANYBIT_ARRAY (要素数:2)   |
| EN         | 実行条件                             | —                             | ビット         | BOOL                      |
| ENO        | 実行結果                             | —                             | ビット         | BOOL                      |

*1 SDメモリカードのドライブ2のみ設定可能。

</contents>