ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page695

<overview>
このページは主にテキストと表、簡単な図で構成されています。テキスト部分では、入力値の制御機能の説明とエラーコードの説明があり、表は条件ごとの出力値の格納内容を示しています。図は条件と出力値の関係を矢印で示した簡単な模式図です。
</overview>

<contents>
### テキスト
#### 機能
(s3)で指定した入力値（BIN32ビット値）が、(s1)、(s2)で指定した不感帯の上下限範囲により、(d)で指定したデバイスに格納する出力値を制御します。出力値は以下の条件に基づいて制御されます。

- DBAND(P)命令の場合、演算結果が-2147483648～2147483647を超えるときの例が示されています。
- DBAND(P)_U命令の場合、演算結果が0～4294967295を超えるときの例が示されています。

#### エラー
| エラーコード(SD0) | 内容 |
|-------------------|------|
| 3405H             | (s1)で指定した下限値が、(s2)で指定した上限値よりも大きいとき。 |

### 表
| 条件 | 出力値に格納される値 |
|------|----------------------|
| 不感帯下限値((s1)、(s1)+1) > 入力値((s3)、(s3)+1)のとき | 入力値((s3)、(s3)+1) - 不感帯下限値((s1)、(s1)+1) |
| 不感帯上限値((s2)、(s2)+1) < 入力値((s3)、(s3)+1)のとき | 入力値((s3)、(s3)+1) - 不感帯上限値((s2)、(s2)+1) |
| 不感帯下限値((s1)、(s1)+1) ≤ 入力値((s3)、(s3)+1) ≤ 不感帯上限値((s2)、(s2)+1)のとき | 0 |

### 図
- 横軸に入力値(s3)、縦軸に(d)+1、(d)の値を示し、(s1)+1、(s1)、(s2)+1、(s2)の位置を示した矢印付きの模式図。
- この図は条件に応じた入力値と出力値の関係を視覚的に表現している。
</contents>