ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page698

<overview>
本ページは「BIN32ビットデータゾーン制御」についての説明で構成されています。ページ全体は以下のセクションに分かれています。  
1. テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の詳細説明。  
2. 図部分：ラダー図とFBD/LD（ファンクションブロック図/ラダー図）による命令の構造説明。  
3. 表部分：実行条件を示す表、設定データの内容・範囲・データ型をまとめた表、使用可能デバイスの一覧表。  
グラフ部分は含まれていません。
</overview>

<contents>
### テキスト
#### BIN32ビットデータゾーン制御
「DZONＥ(P)(_U)」命令は、指定した入力値（BIN32ビット値）にバイアス値を付加する機能を持ちます。

#### 実行条件
命令には「DZONＥ」「DZONＥ_U」「DZONＥP」「DZONＥP_U」があり、それぞれ実行条件が異なります。  
- DZONＥ、DZONＥ_Uは立ち下がりエッジで実行。  
- DZONＥP、DZONＥP_Uは立ち上がりエッジで実行。

#### 設定データの内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s1) DZONＥ(P) | 入力値に加算する負のバイアス値を格納するデバイス | -2147483648～2147483647 | 符号付きBIN32ビット | ANY32_S |
| (s1) DZONＥ(P)_U | 入力値に加算する負のバイアス値を格納するデバイス | 0～4294967295 | 符号なしBIN32ビット | ANY32_U |
| (s2) DZONＥ(P) | 入力値に加算する正のバイアス値を格納するデバイス | -2147483648～2147483647 | 符号付きBIN32ビット | ANY32_S |
| (s2) DZONＥ(P)_U | 入力値に加算する正のバイアス値を格納するデバイス | 0～4294967295 | 符号なしBIN32ビット | ANY32_U |
| (s3) DZONＥ(P) | ゾーン制御を行うための入力値を格納するデバイス | -2147483648～2147483647 | 符号付きBIN32ビット | ANY32_S |
| (s3) DZONＥ(P)_U | ゾーン制御を行うための入力値を格納するデバイス | 0～4294967295 | 符号なしBIN32ビット | ANY32_U |
| (d) DZONＥ(P) | ゾーン制御により制御した出力値を格納する先頭デバイス | ― | 符号付きBIN32ビット | ANY32_S |
| (d) DZONＥ(P)_U | ゾーン制御により制御した出力値を格納する先頭デバイス | ― | 符号なしBIN32ビット | ANY32_U |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

### 図
#### ラダー図
- 入力s1、s2、s3、dがあり、s1～s3は入力値やバイアス値、dは出力値を示す。
- EN（実行条件）入力に対し、ENO（実行結果）出力がある。

#### FBD/LD図
- ブロック内にEN、ENO、s1、s2、s3、dの各端子があり、ENが入力、ENOが出力。

### 表
#### 実行条件表
| 命令 | 実行条件 |
| --- | --- |
| DZONＥ、DZONＥ_U | 立ち下がりエッジ |
| DZONＥP、DZONＥP_U | 立ち上がりエッジ |

#### 使用可能デバイス一覧
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s1) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY) | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | ○ (U□￥G□,J□￥□,U3E□￥(H)G□) | ○ (Z) | ○ (LT,LST,LC) | ○ (LZ) | ○ | － | － | － |
| (s2) | ○ | ○ | ○ | ○ | ○ | ○ | － | － | － |
| (s3) | ○ | ○ | ○ | ○ | ○ | ○ | － | － | － |
| (d) | ○ | ○ | ○ | ○ | ○ | ○ | － | － | － |

- ○は使用可能、－は使用不可を示す。

</contents>