ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page703

<overview>
本ページは「BIN32ビット単位スケーリング(ポイント別座標データ)」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件、設定データの内容・範囲・データ型の詳細説明
- 図部分：ラダー回路図、FBD/LDのブロック図
- 表部分：命令の実行条件一覧、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### BIN32ビット単位スケーリング(ポイント別座標データ)
スケーリング用変換データ（32ビットデータ単位）に対し、指定した入力値でスケーリング（ポイント別座標データ）を行う命令です。

#### 実行条件
- DSCL、DSCL_U命令は立下りエッジで実行
- DSCLP、DSCLP_U命令は立上りエッジで実行

### 図
- **ラダー図**  
  入力s1、s2、出力dを持つ命令ブロックが示されており、ST言語の呼び出し例も併記されています。  
  例：`ENO:=DSCL(EN,s1,s2,d);`

- **FBD/LD図**  
  EN（イネーブル）、ENO（イネーブル出力）、s1、s2、dのポートを持つ命令ブロックの図が示されています。

### 表
#### 実行条件一覧
| 命令       | 実行条件       |
|------------|----------------|
| DSCL, DSCL_U   | 立下りエッジ    |
| DSCLP, DSCLP_U | 立上りエッジ    |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                                   | 範囲                         | データ型           | データ型(ラベル) |
|------------|--------------------------------------|------------------------------|--------------------|------------------|
| (s1)       | スケーリングを行う入力値または先頭デバイス | -2147483648～2147483647 (DSCL(P))<br>0～4294967295 (DSCL(P)_U) | 符号付きBIN32ビット / 符号なしBIN32ビット | ANY32_S / ANY32_U |
| (s2)       | スケーリング用変換データが格納されている先頭デバイス | —                            | 符号付きBIN32ビット / 符号なしBIN32ビット | ANY32_S / ANY32_U |
| (d)        | スケーリングにより制御した出力値を格納する先頭デバイス | —                            | 符号付きBIN32ビット / 符号なしBIN32ビット | ANY32_S / ANY32_U |
| EN         | 実行条件                             | —                            | ビット               | BOOL             |
| ENO        | 実行結果                             | —                            | ビット               | BOOL             |

※注記  
- (s2)+0～(s2)+1の座標ポイント数は符号なしBIN32ビットとなる。  
- ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する。

#### 使用可能デバイス
| オペランド | ビットデバイス | ワードデバイス | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------|----------------|--------------|----------|------|--------|
| (s1)       | ○              | ○              | ○            | ○        | ○    | —      |
| (s2)       | —              | —              | ○            | —        | —    | —      |
| (d)        | ○              | ○              | ○            | ○        | —    | —      |

ビットデバイス例：X, Y, M, L, SM, F, B, SB, FX, FY  
ワードデバイス例：T, ST, C, D, W, SD, SW, FD, R, ZR, RD  
ダブルワード例：LT, LST, LC, LZ  
定数例：K, H, E, $  

---

以上が本ページの内容詳細です。
</contents>