ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page710

<overview>
このページは「8.6 データ処理命令」の一部で、「BIN16ビットデータサーチ」命令について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明、使用可能デバイスの説明
- 図部分：ラダー図、ST言語、FBD/LD言語での命令表現
- 表部分：実行条件一覧、設定データの内容・範囲・データ型の詳細、使用可能デバイスの一覧
</overview>

<contents>
### テキスト
#### 8.6 データ処理命令 BIN16ビットデータサーチ
「SERDATA(P)」命令は、(s1)で指定したBIN16ビットデータを、(s2)で指定したBIN16ビットデータから(n)点分サーチします。

#### 実行条件
- SERDATA命令は立ち上がりエッジで実行されます。
- SERDATAP命令は立ち下がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (s1) | サーチデータまたは、サーチデータが格納されているデバイス | -32768～32767 | 符号付きBIN16ビット | ANY16 |
| (s2) | サーチされるデータまたは、サーチされるデータが格納されている先頭デバイス | — | 符号付きBIN16ビット | ANY16*1 |
| (d) | サーチ結果を格納する先頭デバイス | — | 符号付きBIN16ビット | ANY16_ARRAY（要素数:2） |
| (n) | サーチ数 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | — | ビット | BOOL |
| ENO | 実行結果 | — | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

### 図
- ラダー図：命令の入力(s1, s2, d, n)と出力(ENO)の接続を示す。
- ST言語：ENO:=SERDATA(EN,s1,s2,n,d); または ENO:=SERDATAP(EN,s1,s2,n,d);
- FBD/LD言語：EN入力、s1, s2, n入力、d出力、ENO出力のブロック図。

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| SERDATA | 立ち上がりエッジ |
| SERDATAP | 立ち下がりエッジ |

#### 使用可能デバイス
| オペランド | ビット (X,Y,M,L,SM,F,B,SB,FX,FY) | ワード (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | ダブルワード (Z,LT,LST,LZ,LC) | 間接指定 | 定数 (K,H) | その他 (E,$) |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: |
| (s1) | ○ | ○ | ○ | ○ | — | — |
| (s2) | — | ○ | — | — | ○ | — |
| (d) | — | ○ | ○ | ○ | — | — |
| (n) | ○ | ○ | ○ | — | ○ | — |

</contents>