ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page712

<overview>
このページは「BIN32ビットデータサーチ」命令に関する説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の詳細説明
- 表部分：実行条件の命令と条件の対応表、設定データの内容・範囲・データ型の一覧表、使用可能デバイスの対応表
- 図部分：ラダー図、FBD/LD図の命令構造図
</overview>

<contents>
### テキスト
#### BIN32ビットデータサーチ
「DSERDATA(P)」命令は、(s1)で指定したBIN32ビットデータを、(s2)で指定したBIN32ビットデータから(n)点分サーチ（検索）します。

#### 実行条件
- DSERDATA命令は立ち上がりエッジで実行されます。
- DSERDATAP命令は立ち下がりエッジで実行されます。

#### 設定データの内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (s1) | サーチデータまたは、サーチデータが格納されている先頭デバイス | -2147483648～2147483647 | 符号付きBIN32ビット | ANY32 |
| (s2) | サーチされるデータまたは、サーチされるデータが格納されている先頭デバイス | なし | 符号付きBIN32ビット | ANY32*1 |
| (d) | サーチ結果を格納する先頭デバイス | なし | 符号付きBIN16ビット | ANY16_ARRAY（要素数:2） |
| (n) | サーチ数 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| DSERDATA | 立ち上がりエッジ |
| DSERDATAP | 立ち下がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (s1) | X,Y,M,L,SM,F,B,SB,FX,FY: ○ | J□￥□: ○ | T,ST,C,D,W,SD,SW,FD,R,ZR,RD: ○ | U□￥G□,J□￥□,U3E□￥(H)G□: ○ | Z: ○ | LT,LST,LZ,LC: ○ | K,H: ○ | E: ○ | $: － | － |
| (s2) | － | － | ○ | － | － | － | ○ | － | － | － |
| (d) | － | － | ○ | ○ | － | － | ○ | － | － | － |
| (n) | ○ | ○ | － | － | ○ | － | － | － | － | － |

### 図
#### ラダー図
- (s1), (s2), (d), (n)の4つの入力パラメータを持つ命令ブロックが示されている。
- ST命令の記述例として「ENO:=DSERDATA(EN,s1,s2,n,d);」「ENO:=DSERDATAP(EN,s1,s2,n,d);」が記載されている。

#### FBD/LD図
- EN, ENO, s1, s2, n, dの各端子がある命令ブロックの図が示されている。

</contents>