ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page721

<overview>
このページは「BIN16ビットデータのビット判定」に関する説明で構成されています。主にテキストで命令の概要や使用条件が示されており、ラダー図やFBD/LDのブロック図が図示されています。さらに、命令の実行条件を示す簡単な図表と、設定データの内容・範囲・データ型をまとめた表、使用可能なデバイスの種類と対応状況を示した表が掲載されています。グラフはなく、テキストと表、簡単な回路図・ブロック図で構成されています。
</overview>

<contents>
### テキスト
#### BIN16ビットデータのビット判定
- 命令BON(P)は、指定したデバイスの(n)ビットの状態がONかOFFかをチェックし、その結果を(d)で指定したデバイスに格納する。
- 対応CPUはR00CPU、R01CPU、R02CPUでバージョン制限なし。RnCPU（R00CPU、R01CPU、R02CPU除く）、RnENCPUはファームウェアバージョン17以降で使用可能。エンジニアリングツールはバージョン1.020W以降対応。

#### 命令の動作
- ラダー図では、(s)がデータ格納先デバイス、(d)が結果格納ビットデバイス、(n)が判定するビット位置を示す。
- ST言語では、`ENO:=BON(EN,s,n,d);` または `ENO:=BONP(EN,s,n,d);` と記述。
- FBD/LDでは、EN、s、nを入力し、ENO、dを出力するブロックとして表現。

#### 実行条件
| 命令 | 実行条件 |
|------|----------|
| BON  | 立下りエッジ |
| BONP | 立上りエッジ |

### 表
#### 設定データ：内容、範囲、データ型

| オペランド | 内容               | 範囲  | データ型         | データ型(ラベル) |
|------------|--------------------|-------|------------------|------------------|
| (s)        | データ格納先デバイス | ―     | 符号付きBIN16ビット | ANY16            |
| (d)        | 結果が格納されるビットデバイス | ―     | ビット           | ANY_BOOL         |
| (n)        | 判定するビット位置   | 0～15 | 符号なしBIN16ビット | ANY16_U          |
| EN         | 実行条件           | ―     | ビット           | BOOL             |
| ENO        | 実行結果           | ―     | ビット           | BOOL             |

#### 使用可能デバイス

| オペランド | ビット                             | ワード                             | ダブルワード           | 間接指定 | 定数 | その他 |
|------------|----------------------------------|----------------------------------|------------------------|----------|------|--------|
| (s)        | ○*1                             | ○                                | ○                      | ―        | ○    | ―      |
| (d)        | ○                               | ○*2                             | ○                      | ―        | ―    | ―      |
| (n)        | ○*1                             | ○                                | ○                      | ○        | ○    | ―      |

- *1 FX、FYは使用不可
- *2 T、ST、Cは使用不可

### 図
- ラダー図：3つの入力(s)(d)(n)と出力(d)を持つ命令ブロックの形で示されている。
- FBD/LD図：EN、s、nを入力し、ENO、dを出力する四角いブロックで表現。
- 実行条件の図：BONは立下りエッジ、BONPは立上りエッジの波形で示されている。

</contents>