ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page729

<overview>
このページは「BIN16ビットデータ最小値検索」命令についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、注意事項、実行条件の説明
- 図部分：ラダー回路図、ST言語、FBD/LDの命令ブロック図
- 表部分：実行条件一覧、設定データの内容・範囲・データ型の説明、使用可能デバイスの一覧表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### BIN16ビットデータ最小値検索
「MIN(P)(_U)」命令は、指定したデバイスからn点のBIN16ビットデータの中から最小値を検索する命令です。  
MIN命令はST言語で「ENO:=MINP(EN,s,n,d);」、MIN_U命令は「ENO:=MINP_U(EN,s,n,d);」と記述します。  
FBD/LDでは対応していないため、汎用ファンクションのMINを使用するよう注意書きがあります。

##### 実行条件
| 命令 | 実行条件 |
|------|----------|
| MIN, MIN_U | 立ち上がりエッジ |
| MINP, MINP_U | 立ち下がりエッジ |

### 図
- ラダー図：3つの入力（s, d, n）と1つの出力（ENO）を持つ命令ブロックの形状が示されています。
- ST言語：MINP、MINP_Uの構文例が記載されています。
- FBD/LD：EN、ENO、s、d、nの端子を持つ命令ブロックの図が示されています。

### 表
#### 設定データ
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
|------------|------|------|----------|-------------------|
| (s) MIN(P) | サーチするデータが格納されている先頭デバイス | なし | 符号付きBIN16ビット | ANY16_S*1 |
| (s) MIN(P)_U | 同上（符号なし） | なし | 符号なしBIN16ビット | ANY16_U*1 |
| (d) MIN(P) | 最小値の検索結果を格納する先頭デバイス | なし | 符号付きBIN16ビット | ANY16_S_ARRAY（要素数3） |
| (d) MIN(P)_U | 同上（符号なし） | なし | 符号なしBIN16ビット | ANY16_U_ARRAY（要素数3） |
| (n) | サーチデータ数 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できる配列を定義し、その配列型ラベルの要素を指定する必要があります。

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
|------------|--------|--------|--------------|----------|------|--------|
| (s) | × | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | × | × | ○ | × |
| (d) | × | ○ | × | × | × | × |
| (n) | ○ | ○ | ○ | ○ | ○ | × |

ビットデバイスはX,Y,M,L,SM,F,B,SB,FX,FYが対象。  
ワードデバイスはT,ST,C,D,W,SD,SW,FD,R,ZR,RDが対象。  
ダブルワードはZが対象。  
間接指定はLT,LST,LZ,LCが対象。  
定数はK,H,E,$が対象。

---

以上がこのページの内容の詳細説明です。
</contents>