ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page735

<overview>
このページは「BIN32ビットデータソート」命令に関する説明で構成されています。  
テキスト部分では命令の概要、実行条件、設定データの内容・範囲・データ型について記載されています。  
表部分ではオペランドごとの内容や使用可能デバイスの対応状況が詳細に示されています。  
図部分はラダー図、ST言語の記述例、FBD/LDのブロック図が掲載されており、命令の使い方を視覚的に説明しています。
</overview>

<contents>
### テキスト
#### BIN32ビットデータソート（DSORTD(_U)）
指定した(n)点分のBIN32ビットデータを昇順または降順にソート（並び替え）します。

#### 命令形式
- ラダー：ラダー図の簡単な構造が示されています。
- ST言語：  
  - ENO:=DSORTD(EN,s1,n,s2,d1,d2);  
  - ENO:=DSORTD_U(EN,s1,n,s2,d1,d2);  
- FBD/LD：入力EN、s1、n、s2、出力ENO、d1、d2のブロック図が示されています。

#### 実行条件
- 命令：DSORTD、DSORTD_U  
- 実行条件：立ち上がりエッジ（パルス）

#### 設定データ
##### 内容、範囲、データ型

| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s1) | ソートするテーブルの先頭デバイス | － | 符号付きBIN32ビット | ANY32_S*1 |
|  |  |  | 符号なしBIN32ビット | ANY32_U*1 |
| (n) | ソートデータ数 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| (s2) | 1回の実行で比較するデータ数 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| (d1) | ソート完了でONさせるビットデバイス番号 | － | ビット | ANY_BOOL |
| (d2) | システム役デバイス | － | 符号付きBIN16ビット | ANY16_ARRAY（要素数：2） |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できる配列を定義し、その配列型ラベルの要素を指定する必要があります。

### 表
#### 使用可能デバイス

| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s1) | － | － | ○ | － | － | － |
| (n) | ○ | ○ | ○ | ○ | ○ | － |
| (s2) | ○ | ○ | ○ | ○ | ○ | － |
| (d1) | ○ | － | ○*1 | － | － | － |
| (d2) | － | － | － | － | ○ | － |

*1 T、C、STは使用できません。

### 図
- ラダー図：s1、n、s2、d1、d2の各入力・出力の接続イメージ。
- ST言語例：DSORTD、DSORTD_Uの呼び出し例。
- FBD/LDブロック図：EN、s1、n、s2の入力とENO、d1、d2の出力を持つ命令ブロックの構造。

</contents>