ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page759

<overview>
本ページは「CRC演算」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：CRC演算の概要、対応CPU、動作説明、実行条件の説明
- 図部分：ラダー回路図、FBD/LDのブロック図
- 表部分：命令の実行条件一覧、設定データの内容・範囲・データ型、使用可能デバイスの一覧
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### CRC演算（CRC(P)）
- 対応CPUはR00CPU、R01CPU、R02CPUでバージョン制約なし。RnCPU（R00CPU、R01CPU、R02CPU除く）、RnENCPUはファームウェアバージョン17以降で使用可能。エンジニアリングツールはバージョン1.020W以降対応。
- (s)で指定したデバイスを先頭に、n点の8ビットデータ（バイト単位）についてCRC値を生成し、(d)に格納する。

#### 実行条件
- CRC命令は立下りエッジで実行
- CRCP命令は立上りエッジで実行

### 図
- ラダー図：CRC命令の入力(s, n, d)と出力(ENO)の構成を示す。
- FBD/LD図：EN（実行条件）、s（データ先頭）、n（データ数）、d（CRC値格納先）、ENO（実行結果）を示すブロック図。

### 表
#### 設定データ：内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | CRC値の生成対象となるデータを格納する先頭デバイス | － | 符号付きBIN16ビット | ANY16 |
| (d) | 生成されたCRC値の格納先デバイス | － | 符号付きBIN16ビット | ANY16 |
| (n) | CRC値を求める8ビットデータ（バイト単位）数、または8ビットデータ（バイト単位）数が格納されたデバイス | 0～65535 | 符号なしBIN16ビット | ANY16_U |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | ○*1 | － | － | － | ○ | － | － |
| (d) | ○*1 | － | － | － | ○ | － | － |
| (n) | ○*1 | ○ | ○ | ○ | ○ | － | － |

*1 FX、FYは使用不可。

以上の内容により、CRC演算命令の使用方法、対応デバイス、実行条件が詳細に説明されています。
</contents>