ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page767

<overview>
このページは主にテキスト部分と図（グラフに近い説明図）で構成されています。テキスト部分ではPALERT(P)命令の使用方法とその効果、エラーコードの説明が記載されています。図は制御系と待機系のシステム間でのデータのやり取りとPALERT命令の動作イメージを示しています。表はありません。
</overview>

<contents>
### テキスト
#### PALERT(P)命令の活用と効果
- PALERT(P)命令を使用することで、システム立ち上げ時に継続エラーを模擬的に発生させ、デバッグに活用できる。
- エラーコード1810Hの詳細情報2を確認することで、命令の発生箇所を特定可能。
- PALERT(P)命令を用いたプログラムを両系実行プログラムとすることで、待機系でも外部機器やネットワークで発生している異常を検出できる。
- 待機系で実行したPALERT(P)命令のエラーコードと詳細情報2に格納されるデータは、制御系と待機系の両方の特殊レジスタに格納される。
- 制御系のSD1681（最新自己診断エラーコード）とSD1723（詳細情報2）により、待機系で検出した異常内容を確認可能。
- ただし、制御系で確認可能な待機系のエラーコードは最新のエラーのみ。

#### エラー
- PALERT(P)命令を実行することで発生するエラーコードは1810H以外の演算エラーは存在しない。

### 図
- 制御系と待機系の2つのシステムが並列に描かれている。
- 制御系の特殊レジスタSD1681に1810H、SD1723に1234Hが格納されている。
- 待機系の特殊レジスタSD0に1810H、SD114に1234Hが格納されている。
- PALERT命令が待機系で実行され、エラーコードH1234を発生させている様子が矢印で示されている。
- 下部には制御系と待機系のハードウェア構成図があり、制御系と待機系間の通信が示されているが、右側の待機系から制御系への通信は×印で遮断されていることが示されている。

</contents>