ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page769

<overview>
このページはテキストのみで構成されており、PABORT命令に関する説明とエラー情報が記載されています。表やグラフは含まれていません。
</overview>

<contents>
### テキスト
#### PABORT命令の活用ポイント
- PABORT命令を使用することで、システム立ち上げ時に停止エラーを模擬的に発生させ、デバッグに活用できる。
- エラーコード3070Hの詳細情報2を確認することで、命令の発生箇所を特定可能。
- 二重化システムにおいて、待機系に接続された装置に問題が発生した場合、PABORT命令により待機系を停止エラーにして問題発生側への柔軟な切り替えを抑止できる。
- PABORT命令を使用したプログラムを両系実行プログラムとすることで、待機系でも外部機器やネットワークなどで発生している異常を検出可能。
- 待機系で実行したPABORT命令のエラーコードと詳細情報は制御系からも確認できる。

#### エラー
- PABORT命令を実行することで発生するエラーコードは3070Hのみであり、それ以外の演算エラーは存在しない。
</contents>