ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page777

<overview>
このページは「文字列処理」に関する内容で構成されています。ページ全体は以下の3つのセクションに分かれています。
1. テキスト部分：文字列データの結合方法の説明と注意点
2. 図部分：文字列結合の具体例を示した図解
3. 表部分：エラーコードとその内容をまとめた表
グラフ部分は含まれていません。
</overview>

<contents>
### テキスト
#### 機能
(s1)で指定されたデバイス番号以降に格納されている文字列データの後ろに、(s2)で指定されたデバイス番号以降に格納されている文字列を連結し、(d)で指定されたデバイス番号以降に格納します。

文字列の結合は、(s1)で指定された文字列の終了を示す00Hを無視し、(s1)の最終文字に続けて(s2)で指定された文字列を連結します。

#### エラー
| エラーコード (SD0) | 内容 |
|--------------------|------|
| 2820H | (s1)で指定したデバイス番号以降、該当デバイス番号までの間に00Hが存在しないとき。<br>(s2)で指定したデバイス番号以降、該当デバイス番号までの間に00Hが存在しないとき。 |
| 2821H | (s2)と(d)で指定された文字列の格納デバイス番号が重複しているとき。 |
| 3405H | (s1)の文字列が16383文字を超えるとき。<br>(s2)の文字列が16383文字を超えるとき。 |
| 3406H | (d)に格納する文字列が出力可能な範囲外のデータとなったとき。<br>・結合した文字列が16383文字を超える<br>・指定されたデバイス番号以降、該当デバイス/ラベルメモリの各設定エリアの最終番号までの点数に結合した文字列がすべて格納できない |

### 図
文字列結合の例を示しています。

- (s1)のデバイス番号以降に"ABCDE"（42H,41H,44H,43H,00H,45H）が格納されている。
- (s2)のデバイス番号以降に"123456"（32H,31H,34H,33H,36H,35H,00H）が格納されている。
- これらを連結し、(d)のデバイス番号以降に"ABCDE123456"（42H,41H,44H,43H,31H,45H,33H,32H,35H,34H,00H,36H）が格納される。

なお、(s1)の終了を示す00Hは無視され、(s1)の最終文字に続けて(s2)の文字列が連結されている。

</contents>