ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page778

<overview>
本ページは「文字列転送」命令$MOV(P)に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
・テキスト部分：命令の概要説明、実行条件の説明、オペランドの内容説明
・図部分：ラダー回路とFBD/LDの命令ブロックの簡易図
・表部分：実行条件の命令別一覧表、オペランドの内容・範囲・データ型の表、使用可能デバイスの一覧表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 文字列転送 $MOV(P)
文字列データを指定したデバイス番号以降に転送する命令です。  
対応するCPUはRnCPU、RnENCPU、RnPCPU（プロセス、二重化）、RnPSFCPU（一般、安全）、RnSFCCPU（一般、安全）となっています。

#### 実行条件
- $MOV命令は立下りエッジで実行されます。
- $MOVP命令は立上りエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型（ラベル） |
| --- | --- | --- | --- | --- |
| (s) | 転送文字列（最大255文字）または文字列が格納されている先頭デバイス | なし | 文字列 | ANYSTRING_SINGLE |
| (d) | 転送文字列を格納する先頭デバイス | なし | 文字列 | ANYSTRING_SINGLE |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

### 図
- ラダー回路図：$MOV(P)命令のラダー表現。入力(s)、出力(d)が示されている。
- FBD/LD図：EN（実行条件）、ENO（実行結果）、s（転送元）、d（転送先）のポートを持つ命令ブロックの図。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| $MOV | 立下りエッジ |
| $MOVP | 立上りエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | なし | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | なし | なし | なし | ○（$） |
| (d) | なし | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | なし | なし | なし | なし |

※ビットデバイスは使用不可、ワードデバイスが使用可能であることが示されています。

以上より、$MOV(P)命令は文字列データを指定した先頭デバイスから転送するための命令であり、実行条件や使用可能なデバイスの種類が詳細に示されています。
</contents>