ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page814

<overview>
本ページは「単精度実数→文字列変換」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
・テキスト説明：単精度実数データを文字列に変換する機能の概要と命令名の紹介
・ラダー回路図とFBD/LD図：命令の使用例を示す図
・実行条件：命令の実行トリガー条件の説明（波形図付き）
・設定データ：オペランドの内容、範囲、データ型の詳細を表形式で説明
・使用可能デバイス：各オペランドに使用可能なデバイス種別を表形式で示す
図や表が多用され、命令の使い方と設定方法を具体的に示しています。
</overview>

<contents>
### テキスト
#### 単精度実数→文字列変換（ESTR(P)）
単精度実数データを表示指定に従って文字列に変換する命令です。  
対応する命令はESTRとESTRPの2種類があります。

### ラダー回路図
- ラダー図では、(s1)、(s2)、(d)の3つのオペランドを持つ命令ブロックが示されています。

### FBD/LD図
- 入力EN、s1、s2、出力ENO、dを持つ命令ブロックの構成が示されています。

### 実行条件
| 命令 | 実行条件 |
|------|----------|
| ESTR | 立下りエッジ |
| ESTRP | 立上りエッジ |

### 設定データ
#### 内容、範囲、データ型

| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
|-------------|------|-------|----------|------------------|
| (s1) | 変換する単精度実数またはデータが格納されている先頭デバイス | 0, 2^-126 < |s1|< 2^128 | 単精度実数 | ANYREAL_32 |
| (s2) | 変換する数値の表示指定が格納されている先頭デバイス | — | 符号付きBIN16ビット | ANY16_ARRAY (要素数:3) |
| (d) | 変換後の文字列を格納する先頭デバイス | — | 文字列 | ANYSTRING_SINGLE |
| EN | 実行条件 | — | ビット | BOOL |
| ENO | 実行結果 | — | ビット | BOOL |

### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
|------------|--------|--------|--------------|----------|------|--------|
| (s1) | — | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | ○ (Z, LT, LST, LC) | ○ | — | — |
| (s2) | — | — | — | — | ○ | — | — |
| (d) | — | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | — | — | ○ | — | — |

- ○は使用可能、—は使用不可を示します。

以上より、単精度実数を文字列に変換する命令の概要、使用方法、実行条件、オペランドの詳細仕様と使用可能なデバイス種別が具体的に示されています。
</contents>