ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page828

<overview>
本ページは「文字列の右側からの取出し」についての説明で構成されています。  
主にテキスト部分でRIGHT命令の概要、実行条件、設定データの内容と範囲を解説しています。  
表部分では命令の実行条件と使用可能なデバイスの種類を示しています。  
図部分はラダー回路とFBD/LDの命令ブロックの簡単な構成図が掲載されています。  
グラフや複雑なチャートはなく、命令仕様の説明に特化した構成です。
</overview>

<contents>
### テキスト
#### 文字列の右側からの取出し（RIGHT(P)）
文字列データの右端から指定した文字数(n)分のデータを取り出す命令について説明しています。  
RIGHT命令はST（構造化テキスト）で使用可能ですが、FBD/LDでは対応していません。  
FBD/LDで使用する場合は汎用関数のRIGHTを利用する必要があります。

#### 実行条件
- RIGHT命令はパルス状の実行条件で動作します。  
- RIGHTP命令は立ち上がりエッジで動作します。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | 文字列または文字列が格納されている先頭デバイス | － | 文字列 | ANYSTRING_SINGLE |
| (d) | (s)の右から(n)文字分の文字列を格納する先頭デバイス | － | 文字列 | ANYSTRING_SINGLE |
| (n) | 取り出す文字数 | 1～16383 | 符号付きBIN16ビット | ANY16 |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

##### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | － | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | － | － | ○ | － |
| (d) | － | ○（J口, U口, G口, Y口, U3E口, (H)G口） | － | － | － | － |
| (n) | ○（X,Y,M,L,SM,F,B,SB,FX,FY） | ○（J口） | ○（Z） | － | ○（K,H,E,$） | － |

### 図
- ラダー回路図：EN、(s)、(d)、(n)の各入力と出力の接続イメージ。  
- FBD/LD命令ブロック：EN、s、nの入力とENO、dの出力端子を持つ命令ブロックの構成図。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| RIGHT | パルス信号 |
| RIGHTP | 立ち上がりエッジ |

#### 設定データ（内容、範囲、データ型）および使用可能デバイスは上記テキスト参照。

---

以上の内容により、RIGHT命令の使用方法、条件、対応デバイスが理解できます。
</contents>