ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page832

<overview>
本ページは「文字列中の任意取出し」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の説明
- 表部分：命令の実行条件一覧、設定データの内容・範囲・データ型の詳細表、使用可能デバイスの一覧表
- 図部分：ラダー、FBD/LDの命令構造図
</overview>

<contents>
### テキスト
#### 文字列中の任意取出し
MIDR(P)命令は、文字列データ中の任意位置のデータを(d)で指定されたデバイス番号以降に格納します。

#### 実行条件
- MIDR命令は立ち下がりエッジで実行されます。
- MIDRP命令は立ち上がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (s1) | 文字列または、文字列が格納されている先頭デバイス | — | 文字列 | ANYSTRING_SINGLE |
| (d) | 演算結果の文字列データを格納する先頭デバイス | — | 文字列 | ANYSTRING_SINGLE |
| (s2) | 先頭文字の位置および文字数を格納する先頭デバイス<br>(s2):先頭文字の位置、(s2)+1:文字数 | — | 符号付きBIN16ビット | ANY16_ARRAY (要素数:2) |
| EN | 実行条件 | — | ビット | BOOL |
| ENO | 実行結果 | — | ビット | BOOL |

### 図
- ラダー図：MIDR命令のラダー表記。引数は(s1)、(d)、(s2)。
- FBD/LD図：MIDR命令のFBD/LD表記。入力EN、s1、s2、出力ENO、d。

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| MIDR | 立ち下がりエッジ |
| MIDRP | 立ち上がりエッジ |

#### 使用可能デバイス
| オペランド | ビット(X,Y,M,L,SM,F,B,SB,FX,FY) | ワード(J, T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | ダブルワード(U, Z, LT, LST, LZ, LC) | 間接指定 | 定数(K,H,E,$) | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (s1) | — | ○ | — | — | — | ○ | — |
| (d) | — | ○ | — | — | ○ | — | — |
| (s2) | ○ | ○ | ○ | ○ | — | — | — |

- ○は使用可能、—は使用不可を示す。
</contents>