ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page841

<overview>
本ページは「文字列削除」命令STRDEL(P)に関する説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の説明
- 図部分：ラダー回路図、FBD/LDの機能ブロック図、実行条件の波形図
- 表部分：設定データの詳細（オペランドの内容、範囲、データ型）、使用可能デバイスの対応表
</overview>

<contents>
### テキスト
#### 文字列削除 STRDEL(P)
文字列データの指定された位置より、(n)文字分を削除する命令です。

#### 実行条件
- STRDEL：立下りエッジで実行
- STRDELP：立上りエッジで実行

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容                     | 範囲          | データ型           | データ型(ラベル)          |
|------------|--------------------------|---------------|--------------------|---------------------------|
| (d)        | 削除文字列が格納されている先頭デバイス | ―             | 文字列             | ANYSTRING_SINGLE          |
| (s)        | 削除開始位置             | 1～16383      | 符号付きBIN16ビット | ANY16                     |
| (n)        | 削除文字数               | 0～16384-(s)  | 符号付きBIN16ビット | ANY16                     |
| EN         | 実行条件                 | ―             | ビット             | BOOL                      |
| ENO        | 実行結果                 | ―             | ビット             | BOOL                      |

### 図
- ラダー回路図：削除開始位置(s)、削除文字数(n)を入力し、文字列データ(d)から指定文字数を削除する構成を示す。
- FBD/LD機能ブロック図：EN（実行条件）、s（開始位置）、n（削除文字数）を入力し、d（文字列）から削除し、ENO（実行結果）を出力するブロック。
- 実行条件波形図：STRDELは立下りエッジ、STRDELPは立上りエッジで命令が実行されることを示す。

### 表
#### 使用可能デバイス
| オペランド | ビット                                     | ワード                                               | ダブルワード | 間接指定 | 定数 | その他 |
|------------|--------------------------------------------|------------------------------------------------------|--------------|----------|------|--------|
| (d)        | ―                                          | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD）          | ―            | ―        | ○    | ―      |
| (s)        | ―                                          | ○                                                    | ○            | ―        | ○    | ―      |
| (n)        | ○（X, Y, M, L, SM, F, B, SB, FX, FY）      | ○（U0, J0, U3Eなど）                                 | ○            | ―        | ○    | ―      |

（○は使用可能、―は使用不可を示す）

</contents>