ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page845

<overview>
このページは「実数処理」に関する説明で、特に浮動小数点命令の比較演算について記述しています。ページ構成は以下の通りです。
- テキスト部分：機能説明、注意事項、エラーについての説明
- 表部分：命令記号と条件、比較演算結果の対応表
- 図部分：ラダー図による命令使用例の説明
</overview>

<contents>
### テキスト
#### 機能
(s1)で指定されたデバイスの単精度実数と、(s2)で指定されたデバイスの単精度実数を接点扱いで比較演算します。各命令の比較演算結果は表の通りです。

- (s1)、(s2)の内容が設定データの範囲外の場合は非導通（ENOはOFF）になります。
- LDE命令をFBD/LDで使用した場合、ENに左母線または常時ONの変数部品/定数部品を指定してください。
- ORE命令をFBD/LDで使用した場合、ENにTRUEを指定するとENOはONになります。ENは実行条件にはなりません。
- エンジニアリングツールから入力値を設定する場合、丸め誤差が発生する場合があります。詳細は47ページの注意事項を参照してください。

#### エラー
演算エラーはありません。

#### Point
E=命令を使用した場合、誤差により等しくならない場合があるので注意が必要です。

### 表
| 命令記号（ラダー、FBD/LD） | 条件       | 比較演算結果           |
|-----------------------------|------------|-----------------------|
| E=、EQ                      | (s1)=(s2)  | 導通状態（ENOはON）   |
| E<>、NE                     | (s1)≠(s2)  |                       |
| E>、GT                      | (s1)>(s2)  |                       |
| E<=、LE                     | (s1)≤(s2)  |                       |
| E<、LT                      | (s1)<(s2)  |                       |
| E>=、GE                     | (s1)≥(s2)  |                       |
| E=、EQ                      | (s1)≠(s2)  | 非導通状態（ENOはOFF） |
| E<>、NE                     | (s1)=(s2)  |                       |
| E>、GT                      | (s1)≤(s2)  |                       |
| E<=、LE                     | (s1)>(s2)  |                       |
| E<、LT                      | (s1)≥(s2)  |                       |
| E>=、GE                     | (s1)<(s2)  |                       |

### 図
ラダー図の例が示されており、X0の接点がONのとき、EMOV命令でE1.23の値をD0に移動し、E*命令でD0とE4.56を掛けてD2に格納、E/命令でD2をE4.56で割りD2に格納、最後にE=命令でD0とD2を比較し、条件が成立するとM0がONになります。

(1)の注釈として「等しくならない場合があります」と記載されています。
</contents>