ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page847

<overview>
このページは「浮動小数点命令」に関する説明で構成されています。ページ全体は主にテキストと表で構成されており、テキスト部分では命令の機能説明や注意事項、エラー情報が記載されています。表部分では、命令記号と条件、比較演算結果の対応関係が示されています。グラフや図は含まれていません。
</overview>

<contents>
### テキスト
#### 機能
(s1)で指定されたデバイスの倍精度実数と、(s2)で指定されたデバイスの倍精度実数を接点扱いで比較演算します。各命令の比較演算結果は表の通りです。

- (s1)、(s2)の内容が設定データの範囲外の場合は非導通（ENOはOFF）となります。
- LDED_□命令をFBD/LDで使用した場合、ENに左母線、または常時ONの変数部品/定数部品を指定してください。
- ORED_□命令をFBD/LDで使用した場合、ENにTRUEを指定するとENOはONします。ENは実行条件にはなりません。
- エンジニアリングツールから入力値を設定する場合、丸め誤差が発生する場合があります。入力値設定時の注意事項は47ページを参照してください。

#### エラー
演算エラーはありません。

### 表
| 命令記号（ラダー、FBD/LD） | 条件       | 比較演算結果           |
|-----------------------------|------------|-----------------------|
| ED=、EQ                     | (s1)=(s2)  | 導通状態（ENOはON）   |
| ED<>、NE                    | (s1)≠(s2)  | 導通状態（ENOはON）   |
| ED>、GT                     | (s1)>(s2)  | 導通状態（ENOはON）   |
| ED<=、LE                    | (s1)≤(s2)  | 導通状態（ENOはON）   |
| ED<、LT                     | (s1)<(s2)  | 導通状態（ENOはON）   |
| ED>=、GE                    | (s1)≥(s2)  | 導通状態（ENOはON）   |
| ED=、EQ                     | (s1)≠(s2)  | 非導通状態（ENOはOFF）|
| ED<>、NE                    | (s1)=(s2)  | 非導通状態（ENOはOFF）|
| ED>、GT                     | (s1)≤(s2)  | 非導通状態（ENOはOFF）|
| ED<=、LE                    | (s1)>(s2)  | 非導通状態（ENOはOFF）|
| ED<、LT                     | (s1)≥(s2)  | 非導通状態（ENOはOFF）|
| ED>=、GE                    | (s1)<(s2)  | 非導通状態（ENOはOFF）|

（注）表は比較演算の条件とその結果の導通・非導通状態を示しています。

</contents>