ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page885

<overview>
本ページは「符号なしBIN32ビットデータを単精度実数に変換する」命令についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、対応ツールバージョンの注記、実行条件の説明
- 図部分：ラダー図とFBD/LD図の命令表現例
- 表部分：命令の実行条件一覧、設定データの内容・範囲・データ型の説明、使用可能デバイスの一覧
グラフ部分は含まれていません。
</overview>

<contents>
### テキスト
#### 符号なしBIN32ビットデータ→単精度実数変換
「UDINT2FLT(P)」命令は、符号なしBIN32ビットデータを単精度実数に変換します。  
対応ツールはバージョン1.035M以降のエンジニアリングツールです。

#### 実行条件
- UDINT2FLT命令は立ち上がりエッジで実行されます。
- UDINT2FLTP命令は立ち下がりエッジで実行されます。

### 図
#### ラダー図
- ラダー図では、(s)に入力データ、(d)に変換後の単精度実数を格納する先頭デバイスを指定します。

#### FBD/LD図
- FBD/LD図では、ENに入力信号、ENOに出力信号、sに入力データ、dに変換後の単精度実数を格納する先頭デバイスを指定します。

### 表
#### 実行条件
| 命令       | 実行条件       |
|------------|----------------|
| UDINT2FLT  | 立ち上がりエッジ |
| UDINT2FLTP | 立ち下がりエッジ |

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容                                               | 範囲           | データ型           | データ型(ラベル) |
|------------|----------------------------------------------------|----------------|--------------------|------------------|
| (s)        | 単精度実数に変換する整数データまたは整数データが格納された先頭デバイス | 0～4294967295  | 符号なしBIN32ビット | ANY32_U          |
| (d)        | 変換した単精度実数を格納する先頭デバイス             | —              | 単精度実数         | ANYREAL_32       |

##### 使用可能デバイス
| オペランド | ビット                             | ワード                                         | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|------------------------------------------------|--------------|----------|------|--------|
| (s)        | X, Y, M, L, SM, F, B, SB, FX, FY | J□×□口, T, ST, C, D, W, SD, SW, FD, R, ZR, RD | U□×G□, J□×□口, U3E□×(H)G□ | Z        | LT, LST, LC | LZ   | K, H | E    | $      |
|            | ○                                | ○                                              | ○            | ○        | ○    | ○      | —    | —    | —    | —      |
| (d)        | —                                | —                                              | ○            | ○        | ○    | ○      | —    | —    | —    | —      |

「○」は使用可能、「—」は使用不可を示します。
</contents>