ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page887

<overview>
本ページは「倍精度実数→単精度実数変換」命令(DBL2FLT(P))の説明で構成されています。テキスト部分では命令の概要、実行条件、設定データの内容・範囲・データ型、使用可能デバイスについて説明しています。表部分ではオペランドの内容や範囲、データ型、使用可能デバイスの種類を一覧で示しています。図部分ではラダー図、FBD/LD図、命令の動作イメージを示し、倍精度実数から単精度実数への変換処理の流れを視覚的に表現しています。
</overview>

<contents>
### テキスト
#### 倍精度実数→単精度実数変換
命令名：DBL2FLT(P)

倍精度実数を単精度実数に変換する命令です。

#### 実行条件
| 命令     | 実行条件のイメージ |
|----------|--------------------|
| DBL2FLT  | 立ち上がりパルス    |
| DBL2FLTP | 立ち上がりパルス    |

※バージョンが"1.035M"以降のエンジニアリングツールで対応しています。

#### 設定データ
##### 内容、範囲、データ型

| オペランド | 内容                                               | 範囲                         | データ型       | データ型(ラベル) |
|------------|----------------------------------------------------|------------------------------|----------------|------------------|
| (s)        | 単精度実数に変換する倍精度実数データまたは、倍精度実数データが格納されている先頭デバイス | 0, 2^-1022 ≤ |s|<2^1024 | 倍精度実数     | ANYREAL_64       |
| (d)        | 変換した単精度実数を格納する先頭デバイス           | —                            | 単精度実数     | ANYREAL_32       |
| EN         | 実行条件                                           | —                            | ビット         | BOOL             |
| ENO        | 実行結果                                           | —                            | ビット         | BOOL             |

##### 使用可能デバイス

| オペランド | ビット                           | ワード                             | ダブルワード           | 間接指定 | 定数 | その他 |
|------------|---------------------------------|----------------------------------|------------------------|----------|------|--------|
| (s)        | —                               | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | —                      | —        | ○    | —      |
| (d)        | —                               | ○                                | ○                      | ○        | —    | —      |

#### 機能
- (s)で指定した倍精度実数を単精度実数に変換し、(d)へ格納します。
- エンジニアリングツールから入力値を設定する場合、丸め誤差が発生する場合があります。詳細は47ページの注意事項を参照してください。

### 図
- ラダー図：命令の入力(s)、出力(d)を示すラダー形式の回路図。
- FBD/LD図：EN(実行条件)とENO(実行結果)を含む命令ブロックの図。
- 命令動作イメージ：倍精度実数のビット構成（D3,D2,D1,D0）から単精度実数のビット構成への変換例を示す。具体的には、倍精度実数のビット列（b63～b0）を単精度実数のビット列（b31～b0）に変換し、数値例（-123456.7）を示している。
- ラダー命令例：SM402、M0を用いてEDMOVP命令で倍精度実数を設定し、DBL2FLT命令で単精度実数に変換している例。

</contents>