ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page909

<overview>
本ページは単精度実数のTAN（正接）演算に関する説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：TAN命令の概要、対応CPU、注意事項、実行条件の説明
- 表部分：命令の実行条件一覧、設定データの内容・範囲・データ型、使用可能デバイスの一覧
- 図部分：ラダー回路図、FBD/LDの命令ブロック図
</overview>

<contents>
### テキスト
#### 単精度実数TAN演算
単精度実数で指定した角度のTAN（正接）値を演算する命令について説明しています。対応CPUはRnCPU、RnENCPU、RnPCPU（プロセス、二重化）、RnPSFCPU（一般、安全）、RnSFCPU（一般、安全）です。

#### 命令概要
- 命令名：TAN(P)
- 単精度実数で指定した角度のTAN値を計算します。
- ラダー回路図とST言語の記述例（ENO:=TANP(EN,s,d);）が示されています。
- FBD/LDではTAN命令は対応していないため、汎用ファンクションのTANを使用する必要があります（1424ページ参照）。

#### 実行条件
| 命令 | 実行条件 |
|------|----------|
| TAN  | 立下りエッジ |
| TANP | 立上りエッジ |

### 表
#### 設定データ
| オペランド | 内容 | 範囲 | データ型 | データ型（ラベル） |
|------------|------|-------|----------|---------------------|
| (s)        | TAN（正接）演算を行う角度データまたは角度データが格納されている先頭デバイス | 0, 2^-126 ≤ |s| < 2^128 | 単精度実数 | ANYREAL_32 |
| (d)        | 演算結果を格納する先頭デバイス | — | 単精度実数 | ANYREAL_32 |
| EN         | 実行条件 | — | ビット | BOOL |
| ENO        | 実行結果 | — | ビット | BOOL |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
|------------|--------|--------|--------------|----------|------|--------|
| (s)        | ×      | ○      | ○            | ○        | —    | ○      |
| (d)        | ×      | ○      | ○            | ○        | —    | —      |

- ビットデバイスは使用不可
- ワードデバイスはT, ST, C, D, W, SD, SW, FD, R, ZR, RDなどが使用可能
- ダブルワードはZ, LT, LST, LCなどが使用可能
- 間接指定も可能
- 定数は(s)オペランドのみに使用可能

### 図
- ラダー図：TAN命令のラダー回路シンボルが示されており、(s)が入力角度、(d)が出力結果を示す。
- FBD/LD図：TAN命令はFBD/LDでは対応していないため、EN（Enable）、ENO（Enable Out）、s（入力）、d（出力）の端子がある汎用ファンクションの図が示されている。

以上より、本ページは単精度実数の角度データに対してTAN値を計算する命令の仕様、使用条件、対応デバイス、実行条件を詳細に解説しています。
</contents>