ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page921

<overview>
本ページは「倍精度実数TAN演算」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の説明
- 表部分：実行条件の命令と条件の対応表、設定データの内容・範囲・データ型の詳細表、使用可能デバイスの一覧表
- 図部分：ラダー回路図、FBD/LDのブロック図
</overview>

<contents>
### テキスト
#### 倍精度実数TAN演算 TAND(P)
倍精度実数で指定した角度のTAN（正接）値を演算します。

#### 実行条件
- TAND命令はST、FBD/LDでは対応していません。汎用ファンクションのTANを使用してください。

#### 設定データの内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s) | TAN(正接)演算を行う角度データまたは、角度データが格納されている先頭デバイス | 0, 2^-1022 ≤ |s| < 2^1024 | 倍精度実数 | ANYREAL_64 |
| (d) | 演算結果を格納する先頭デバイス | — | 倍精度実数 | ANYREAL_64 |
| EN | 実行条件 | — | ビット | BOOL |
| ENO | 実行結果 | — | ビット | BOOL |

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| TAND | 立ち上がりパルス |
| TANDP | 立ち上がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s) | × | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | × | × | ○ | × |
| (d) | × | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | × | ○ | × | × |

### 図
- ラダー図：TANDP命令のラダー回路シンボル（s入力、d出力）
- FBD/LD図：EN入力、ENO出力、s入力、d出力のブロック図

---

*注記*  
TAND命令はST、FBD/LDでは対応していないため、汎用ファンクションのTANを使用することが推奨されています（1424ページ参照）。
</contents>