ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page925

<overview>
本ページは「倍精度実数COS⁻¹演算」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、注意事項、実行条件の説明
- 図部分：ラダー回路図、FBD/LDのブロック図
- 表部分：実行条件の一覧表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 倍精度実数COS⁻¹演算（ACOSD(P)）
倍精度実数で指定したCOS値から角度を演算する命令です。

- 対応CPU：RnCPU、RnENCPU、RnPCPU（プロセス、二重化）、RnPSFCPU（一般、安全）、RnSFCCPU（一般、安全）
- ACOSD命令はST、FBD/LDでは対応していません。汎用ファンクションのACOSを使用してください（1426ページ参照）。

#### 実行条件
- ACOSD命令はパルス実行条件
- ACOSDP命令は立ち上がりエッジ実行条件

### 図
- ラダー図：ラダー回路での命令表記（s、dのオペランドを持つ）
- FBD/LD図：FBD/LDでの命令ブロック（EN、ENO、s、dのポート）

### 表
#### 設定データ（内容、範囲、データ型）

| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (s) | COS⁻¹（逆余弦）演算を行うCOS値または、COS値が格納されている先頭デバイス | -1.0～1.0 | 倍精度実数 | ANYREAL_64 |
| (d) | 演算結果を格納する先頭デバイス | ― | 倍精度実数 | ANYREAL_64 |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

#### 使用可能デバイス

| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (s) | ― | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | ― | ― | ○ | ― |
| (d) | ― | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | ― | ― | ― | ― |

- ビットデバイスは使用不可
- ワードデバイスは指定可能（詳細は表内参照）
- ダブルワード、間接指定は不可
- 定数は(s)オペランドのみ使用可能

</contents>