ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page977

<overview>
本ページは「単精度実数最小値検索」命令EMIN(P)に関する説明で構成されています。ページ全体はテキスト説明、ラダー図およびFBD/LD図の命令構造、実行条件の表、設定データの詳細表、使用可能デバイスの表という構成になっています。グラフはなく、主に命令の使い方やパラメータ仕様を示す表と図で構成されています。
</overview>

<contents>
### テキスト
#### 単精度実数最小値検索 EMIN(P)
単精度実数のブロックデータの最小値を検索する命令です。

#### 命令の対応環境
RnCPU、RnENCPU、RnPCPU（プロセス、二重化）、RnPSFCPU（一般、安全）、RnSFCPU（一般、安全）で使用可能です。

### 図
#### ラダー図
- (s)、(d)、(n)の3つの入力があり、ENOが出力される構造を示しています。

#### FBD/LD図
- EN、s、nが入力、ENO、dが出力のブロック図で表現されています。
- ただし、EMIN命令はST形式のみ対応し、FBD/LD形式では対応していません。代わりに汎用ファンクションMINを使用する必要があります。

### 表
#### 実行条件
| 命令  | 実行条件の波形例 |
|-------|------------------|
| EMIN  | 立下りパルス      |
| EMINP | 立上りパルス      |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                                                                 | 範囲                             | データ型       | データ型(ラベル)          |
|------------|----------------------------------------------------------------------|---------------------------------|----------------|---------------------------|
| (s)        | 最小値を検索する単精度実数または単精度実数が格納されている先頭デバイス | 0, 2^-126 ≤ |(s)| < 2^128       | 単精度実数     | ANYREAL_32*1              |
| (d)        | 検索結果を格納する先頭デバイス<br>(d)～(d)+1:最小値<br>(d)+2:位置<br>(d)+3:個数 | —                               | 単精度実数     | —*2 (ANY_REAL_32_ARRAY)   |
| (n)        | 単精度実数ブロックデータの点数                                         | 0～65535                        | 符号なしBIN16ビット | ANY16                     |
| EN         | 実行条件                                                             | —                               | ビット         | BOOL                      |
| ENO        | 実行結果                                                             | —                               | ビット         | BOOL                      |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列ラベルの要素を指定してください。  
*2 使用するプログラム言語にかかわらず、デバイスで指定します。ラベルは指定しないでください。

#### 使用可能デバイス
| オペランド | ビット                             | ワード                                         | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|------------------------------------------------|--------------|----------|------|--------|
| (s)        | —                                | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD)     | —            | —        | ○    | —      |
| (d)        | —                                | ○                                              | —            | —        | —    | —      |
| (n)        | ○ (X, Y, M, L, SM, F, B, SB, FX, FY) | ○ (J□￥□, U□￥G□, J□￥□, U3E□￥(H)G□)          | ○ (Z)        | —        | ○    | —      |

### 補足
- EMIN命令はST形式でのみ使用可能で、FBD/LD形式では対応していません。FBD/LD形式では汎用ファンクションMINを使用してください。
- 検索結果は(d)の先頭デバイスから3連続で格納され、最小値、位置、個数の順に保存されます。
</contents>