ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page983

<overview>
本ページは「13 デバイス操作」章の一部で、「13.1 インデックスレジスタ命令」に関する内容です。ページ構成は以下の通りです。  
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容説明  
- 表部分：実行条件の命令一覧表、設定データの内容・範囲・データ型一覧表、使用可能デバイス一覧表  
- 図部分：ラダー図、FBD/LD図による命令の動作イメージ  
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### インデックスレジスタ命令 - インデックスレジスタの一括退避
ZPUSH(P)命令は、インデックスレジスタの内容を指定した領域に退避（保存）する命令です。

#### 実行条件
- ZPUSH命令は立ち上がりエッジで実行されます。  
- ZPUSHP命令は立ち下がりエッジで実行されます。

### 図
- **ラダー図**  
  ラダー図では、(d)というデバイスに対してZPUSH命令が実行される様子が示されています。  
- **FBD/LD図**  
  FBD/LD図では、EN（実行条件）入力により命令が有効化され、ENO（実行結果）出力があるブロックとして表現されています。

### 表
#### 実行条件
| 命令   | 実行条件               |
|--------|------------------------|
| ZPUSH  | 立ち上がりエッジ       |
| ZPUSHP | 立ち下がりエッジ       |

#### 設定データ - 内容、範囲、データ型
| オペランド | 内容                             | 範囲 | データ型           | データ型(ラベル) |
|------------|--------------------------------|------|--------------------|------------------|
| (d)        | インデックスレジスタを退避する先頭デバイス | ―    | 符号付きBIN16ビット | ANY16*1          |
| EN         | 実行条件                       | ―    | ビット             | BOOL             |
| ENO        | 実行結果                       | ―    | ビット             | BOOL             |

*1 ラベルで設定する場合は、動作に必要な領域が確保できる配列を定義し、その配列型ラベルの要素を指定する必要がある。

#### 使用可能デバイス
| オペランド | ビット                             | ワード                                   | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|-----------------------------------------|--------------|----------|------|--------|
| (d)        | ―                                | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | ―            | ―        | ○    | ―      |

</contents>