ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page985

<overview>
このページは「インデックスレジスタの一括復帰」について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要、機能説明、使用可能デバイス、エラーについての説明。
- 表部分：実行条件、設定データ（内容・範囲・データ型）、使用可能デバイス、エラーコードと内容の一覧。
- 図部分：ラダー図、FBD/LD図による命令の表現。
</overview>

<contents>
### テキスト
#### インデックスレジスタの一括復帰 ZPOP(P)
指定した領域に退避されているデータをインデックスレジスタに読み出す命令です。

##### 機能
- (d)で指定したデバイスまたは配列型ラベルの要素以降に退避されているデータをインデックスレジスタに読み出します。
- 退避されているインデックスレジスタの内容を読み出すと、退避回数(d)が-1されます。
- (d)以降に使用される領域の構成については、別ページのZPUSH(P)命令を参照してください。

### 図
- **ラダー図**  
  - (d)のデバイスを指定し、ENO出力を持つZPOPまたはZPOPP命令の表記。
- **FBD/LD図**  
  - EN入力、ENO出力、d出力を持つ命令ブロックの図。

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| ZPOP | 立ち上がりエッジ |
| ZPOPP | 立ち下がりエッジ |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (d) | インデックスレジスタを復帰する先頭デバイス | なし | 符号付きBIN16ビット | ANY16*¹ |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

*¹ ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (d) | 使用不可 | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | U口￥G口, J口￥口, Z, U3E口￥(H)G口 | 使用不可 | 使用不可 | K, H, E, $ |

#### エラー
| エラーコード (SD0) | 内容 |
| :--- | :--- |
| 3405H | (d)+0の内容（退避回数）が0のとき。 |
</contents>