ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page997

<overview>
本ページは「ファイルレジスタの1バイトデータライト」命令に関する説明で構成されています。  
テキスト部分では命令の概要、実行条件、設定データの内容・範囲・データ型について記載されています。  
表部分では設定データの詳細（オペランドの内容、範囲、データ型）と使用可能デバイスの対応状況が示されています。  
図部分はラダー図、ST言語例、FBD/LDの命令ブロックの簡単な構成図が掲載されています。  
グラフ部分はなく、波形で示した実行条件のタイミング説明が含まれています。
</overview>

<contents>
### テキスト
#### ファイルレジスタの1バイトデータライト（ZWRWB(P)）
指定したデバイスの下位ビットの内容を通じて、指定したバイトNo.のファイルレジスタに書き込みを行う命令です。

#### 実行条件
- ZWRWB命令は立ち上がりエッジで実行されます（波形図で示されている）。
- ZWRWBP命令は立ち下がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容                                   | 範囲               | データ型           | データ型(ラベル) |
|-------------|--------------------------------------|--------------------|--------------------|------------------|
| (s1)        | 書き込むファイルレジスタの通しバイトNo. | 0～4294967295      | 符号なしBIN32ビット | ANY32            |
| (s2)        | 書き込むデータが格納されているデバイス番号 | -32768～32767      | 符号付きBIN16ビット | ANY16            |
| EN          | 実行条件                             | —                  | ビット             | BOOL             |
| ENO         | 実行結果                             | —                  | ビット             | BOOL             |

### 図
- **ラダー図**: (s1)、(s2)の入力を受けてZWRWB命令が実行される様子を示す。
- **ST言語例**:  
  ```
  ENO := ZWRWB(EN, s1, s2);
  ENO := ZWRWBP(EN, s1, s2);
  ```
- **FBD/LDブロック図**: EN、s1、s2の入力端子とENOの出力端子を持つ命令ブロックの構成。

### 表
#### 使用可能デバイス
| オペランド | ビットデバイス                             | ワードデバイス                             | ダブルワード | 間接指定 | 定数 | その他 |
|------------|------------------------------------------|------------------------------------------|--------------|----------|------|--------|
| (s1)       | X, Y, M, L, SM, F, B, SB, FX, FYに対応 | T, ST, C, D, W, SD, SW, FD, R, ZR, RDに対応 | Z, LT, LST, LC, LZに対応 | ○        | K, Hに対応 | E, $は非対応 |
| (s2)       | X, Y, M, L, SM, F, B, SB, FX, FYに対応 | T, ST, C, D, W, SD, SW, FD, R, ZR, RDに対応 | Zは非対応   | ×        | 非対応 | 非対応 |

- ○は使用可能、—は使用不可を示す。

</contents>